<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Commissioning and acceptance criteria | NextGenergy – Prefabricated liquid cooling and field services for AI data centres</title><meta name="description" content="How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate."><link rel="canonical" href="https://nextgenergy.ai/evidence/commissioning"><!-- Analytics consent banner. Google Analytics is loaded only after the visitor accepts (see /google-analytics.js and /company/privacy). --><link rel="stylesheet" href="/google-analytics.css"><script src="/google-analytics.js"></script><link rel="preload" href="/fonts/SourceSerif4-normal-400-700-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="icon" href="/favicon.png" type="image/png"><link rel="apple-touch-icon" href="/brand/emblem-512.png"><meta property="og:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><meta property="og:image:width" content="1400"><meta property="og:image:height" content="933"><meta property="og:image:alt" content="NextGenergy prefabricated liquid-cooling skid"><meta name="twitter:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><link rel="alternate" type="application/rss+xml" title="NextGenergy Insights" href="/insights/rss.xml"><meta property="og:site_name" content="NextGenergy"><meta property="og:title" content="Commissioning and acceptance criteria | NextGenergy – Prefabricated liquid cooling and field services for AI data centres"><meta property="og:description" content="How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate."><meta property="og:type" content="website"><meta property="og:url" content="https://nextgenergy.ai/evidence/commissioning"><meta name="twitter:card" content="summary_large_image"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://nextgenergy.ai/#org","name":"NextGenergy","legalName":"NextGenergy Technology Inc.","url":"https://nextgenergy.ai/","logo":"https://nextgenergy.ai/brand/emblem-512.png","description":"Prefabricated Liquid Cooling and Field Services for AI Data Centres","foundingDate":"2025","address":{"@type":"PostalAddress","addressLocality":"Toronto","addressRegion":"ON","addressCountry":"CA"},"email":"sales@nextgenergy.ai","founder":{"@type":"Person","name":"Jim Li","jobTitle":"Founder & CEO","sameAs":["https://www.linkedin.com/in/junming-li-liquid-cooling/"]},"sameAs":["https://www.linkedin.com/company/nextgenergyai","https://everywattcounts.substack.com","https://tsingchain.ai"],"knowsAbout":["liquid cooling","direct-to-chip cooling","coolant distribution unit","data centre heat reuse","return-water grade","commissioning"]},{"@type":"WebSite","@id":"https://nextgenergy.ai/#website","url":"https://nextgenergy.ai/","name":"NextGenergy","publisher":{"@id":"https://nextgenergy.ai/#org"},"inLanguage":"en"},{"@type":"WebPage","@id":"https://nextgenergy.ai/evidence/commissioning","url":"https://nextgenergy.ai/evidence/commissioning","name":"Commissioning and acceptance criteria | NextGenergy – Prefabricated liquid cooling and field services for AI data centres","description":"How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate.","isPartOf":{"@id":"https://nextgenergy.ai/#website"},"inLanguage":"en"},{"@type":"DefinedTerm","@id":"https://nextgenergy.ai/evidence/commissioning#term","name":"Commissioning and acceptance criteria","alternateName":["liquid-cooling commissioning","调试与验收准则"],"description":"Commissioning and acceptance criteria are the tests and pass/fail thresholds agreed in writing before a liquid-cooling system is built, then checked at four gates: factory release, before the loop is filled, before compute is energised, and before handover. A criterion agreed after the test only describes what happened; one agreed before the work is a specification.","url":"https://nextgenergy.ai/evidence/commissioning","inDefinedTermSet":{"@type":"DefinedTermSet","name":"NextGenergy liquid-cooling glossary","url":"https://nextgenergy.ai/llms.txt"}},{"@type":"TechArticle","@id":"https://nextgenergy.ai/evidence/commissioning#article","headline":"Commissioning: where powered-on becomes AI-ready","description":"How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate.","about":{"@id":"https://nextgenergy.ai/evidence/commissioning#term"},"author":{"@id":"https://nextgenergy.ai/company/leadership#jim-li"},"publisher":{"@id":"https://nextgenergy.ai/#org"},"mainEntityOfPage":"https://nextgenergy.ai/evidence/commissioning","inLanguage":"en","datePublished":"2026-09-05","dateModified":"2026-09-08"},{"@type":"FAQPage","@id":"https://nextgenergy.ai/evidence/commissioning#faq","mainEntity":[{"@type":"Question","name":"When is a liquid-cooled hall ready to carry an AI training run?","acceptedAnswer":{"@type":"Answer","text":"When the acceptance criteria agreed before the work have been tested and recorded at all four gates: factory release, before fill, before compute is energised, and before handover. Powered-on and walked-through is not the same as AI-ready; the difference is a set of numbers in the contract and the records that show they were met. See https://nextgenergy.ai/services/commissioning"}},{"@type":"Question","name":"What are the four commissioning gates for liquid cooling?","acceptedAnswer":{"@type":"Answer","text":"Gate 1, before release from the factory: pressure and leak tests per skid and CDU, cleanliness class verified by sample, material certificates against the named fluid. Gate 2, before fill: weld map complete, flush and passivation confirmed separately, all ports capped and logged. Gate 3, before compute is energised: fluid chemistry at fill, flow balance per branch, CDU approach measured. Gate 4, before handover: baselines recorded at a stated load and the turnover package assembled. See https://nextgenergy.ai/evidence/turnover"}},{"@type":"Question","name":"Who writes the acceptance criteria, and when?","acceptedAnswer":{"@type":"Answer","text":"They are written into the contract before the work, by the party accountable for the whole thermal path, and reviewed by the operator and the commissioning agent. A criterion agreed after a test only describes what happened; one agreed before is a specification that a supplier can be held to. See https://nextgenergy.ai/approach/thermal-path"}}]}]}</script><link rel="stylesheet" href="/_astro/Base.B2WEPw01.css"><link rel="stylesheet" href="/_astro/Related.D1ezJ1jn.css"><link rel="stylesheet" href="/_astro/Definition.CF-TsBEt.css"><link rel="stylesheet" href="/_astro/Faq.Cztqeyl0.css"></head><body><svg class="sprite" aria-hidden="true" focusable="false" width="0" height="0"><symbol id="i-arrow-right" viewBox="0 0 24 24"><path d="M4 12h16M14 6l6 6-6 6"></path></symbol><symbol id="i-arrow-left" viewBox="0 0 24 24"><path d="M20 12H4M10 6l-6 6 6 6"></path></symbol><symbol id="i-arrow-up" viewBox="0 0 24 24"><path d="M12 20V4M6 10l6-6 6 6"></path></symbol><symbol id="i-arrow-down" viewBox="0 0 24 24"><path d="M12 4v16M6 14l6 6 6-6"></path></symbol><symbol id="i-chevron-down" viewBox="0 0 24 24"><path d="M5 9l7 7 7-7"></path></symbol><symbol id="i-caret" viewBox="0 0 10 10"><path d="M2.25 3.75L5 6.5l2.75-2.75"></path></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="10.5" cy="10.5" r="6.5"></circle><path d="M15.5 15.5L20 20"></path></symbol></svg><a class="skip" href="#main">Skip to main content</a><header class="hdr"><div class="wrap"><a href="/" class="brand" aria-label="NextGenergy home"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118"></a><nav class="nav" aria-label="Primary"><div class="nav-item" data-dd><a href="/platform">Products</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-0" aria-label="Products submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-0"><div class="dd-g"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></div></div><div class="nav-item" data-dd><a href="/services">Services</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-1" aria-label="Services submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-1"><div class="dd-g"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></div></div><div class="nav-item" data-dd><a href="/solutions">Solutions</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-2" aria-label="Solutions submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-2"><div class="dd-g"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></div></div><div class="nav-item" data-dd><a href="/resources" aria-current="true">Resources</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-3" aria-label="Resources submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd mega" id="dd-3"><div class="dd-g"><a class="dd-h" href="/approach">Approach</a><p class="dd-p">How we decide what to build, what to test and what to write down.</p><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a></div><div class="dd-g"><a class="dd-h" href="/evidence" aria-current="true">Evidence</a><p class="dd-p">What we hand over, and the criteria it is tested against.</p><a href="/evidence/commissioning" aria-current="page">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a></div><div class="dd-g"><a class="dd-h" href="/tools">Tools</a><p class="dd-p">Check your own numbers before you bring them to us or anyone else.</p><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a></div><div class="dd-g"><a class="dd-h" href="/insights">Insights</a><p class="dd-p">Every Watt Counts: long-form writing on power, liquid cooling and heat reuse.</p></div></div></div><div class="nav-item" data-dd><a href="/company/about">Company</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-4" aria-label="Company submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-4"><div class="dd-g"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></div></div></nav><div class="hdr-end"><button type="button" class="srch-btn" data-search aria-haspopup="dialog" aria-controls="srch" aria-label="Search" title="Search"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-search"></use></svg></button><a href="/company/contact" class="btn hdr-cta">Talk to our team</a><button class="menu-btn" type="button" aria-expanded="false" aria-controls="mnav" data-menu data-label-open="Close" data-label-closed="Menu"><span class="menu-ico" aria-hidden="true"><i></i><i></i><i></i></span><span data-menu-label>Menu</span></button></div></div><div class="mnav" id="mnav"><div class="wrap"><button type="button" class="msrch" data-search aria-haspopup="dialog" aria-controls="srch"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-search"></use></svg>Search</button><div class="mrow"><a href="/platform">Products</a><details name="mnav"><summary aria-label="Products submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-chevron-down"></use></svg></summary><div class="msub"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></details></div><div class="mrow"><a href="/services">Services</a><details name="mnav"><summary aria-label="Services submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-chevron-down"></use></svg></summary><div class="msub"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></details></div><div class="mrow"><a href="/solutions">Solutions</a><details name="mnav"><summary aria-label="Solutions submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-chevron-down"></use></svg></summary><div class="msub"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></details></div><div class="mrow"><a href="/resources" aria-current="true">Resources</a><details name="mnav" open><summary aria-label="Resources submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-chevron-down"></use></svg></summary><div class="msub"><a class="msub-h" href="/approach">Approach</a><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a><a class="msub-h" href="/evidence" aria-current="true">Evidence</a><a href="/evidence/commissioning" aria-current="page">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a><a class="msub-h" href="/tools">Tools</a><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a><a class="msub-h" href="/insights">Insights</a></div></details></div><div class="mrow"><a href="/company/about">Company</a><details name="mnav"><summary aria-label="Company submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-chevron-down"></use></svg></summary><div class="msub"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></details></div><a href="/company/contact">Contact</a></div></div><div class="mnav-scrim" data-menu-scrim hidden></div></header><noscript><style>[data-search] { display: none !important; }</style></noscript><dialog class="srch" id="srch" aria-label="Search this site" data-hint="Type a word or two. Up and down arrows choose a result, Enter opens it, Esc closes." data-none="No results for “{q}”." data-count="{n} results" data-error="Search is unavailable right now. Please use the menu or the footer links."><div class="srch-top"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-search"></use></svg><input type="text" inputmode="search" role="combobox" aria-label="Search this site" placeholder="Search this site" aria-expanded="false" aria-controls="srch-list" aria-autocomplete="list" autocomplete="off" autocapitalize="off" spellcheck="false" enterkeyhint="search"><button type="button" class="srch-x" data-search-close>Close</button></div><div class="srch-list" id="srch-list" role="listbox" aria-label="Search results"></div><p class="srch-msg" role="status">Type a word or two. Up and down arrows choose a result, Enter opens it, Esc closes.</p></dialog><script type="module" src="/_astro/Header.astro_astro_type_script_index_0_lang.CSZIpN8X.js"></script><noscript><div class="noscript wrap">This site works without JavaScript except for the interactive tools, the video player and the mobile menu. Navigation links are in the footer.</div></noscript><main id="main" tabindex="-1"><section class="hero" data-sec="resources"><svg class="hero-motif" viewBox="0 0 240 140" aria-hidden="true" focusable="false"><path d="M4 34C60 4 130 74 236 28M4 56C60 26 130 96 236 50M4 78C60 48 130 118 236 72M4 100C60 70 130 140 236 94M4 122C60 92 130 162 236 116"></path></svg><div class="wrap"><nav class="crumbs" aria-label="Breadcrumb"><a href="/">Home</a><span><a href="/evidence">Evidence</a></span></nav><div class="eyebrow">Evidence · Criteria</div><h1>Commissioning: where powered-on becomes AI-ready</h1><p class="lede">A liquid-cooled hall can be powered on, pass a walk-through and still not be ready to carry a training run. The gap is a set of acceptance criteria that were agreed before the work and tested against, gate by gate.</p></div></section><section class="definition" aria-label="Definition: Commissioning and acceptance criteria" data-astro-cid-vzs44ain><div class="wrap" data-astro-cid-vzs44ain><div class="def-box" data-astro-cid-vzs44ain><p class="eyebrow plain" data-astro-cid-vzs44ain>Definition</p><p class="def-text" data-astro-cid-vzs44ain><dfn data-astro-cid-vzs44ain>Commissioning and acceptance criteria</dfn><span class="alt" data-astro-cid-vzs44ain> (liquid-cooling commissioning · 调试与验收准则)</span> are the tests and pass/fail thresholds agreed in writing before a liquid-cooling system is built, then checked at four gates: factory release, before the loop is filled, before compute is energised, and before handover. A criterion agreed after the test only describes what happened; one agreed before the work is a specification.</p></div></div></section><section class="section"><div class="wrap"><figure class="dgm" data-dgm="dgm-gates"><svg class="dgm-w" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 960 138" width="960" height="138" role="img" aria-labelledby="dgm-gates-wt dgm-gates-wd"><title id="dgm-gates-wt">Commissioning and acceptance criteria</title><desc id="dgm-gates-wd">Gate 1: Before release from the factory. Gate 2: Before the loop is filled. Gate 3: Before compute is energised. Gate 4: Before handover.</desc><path class="ln" d="M40 44H918M914 50L920 44L914 38"/><path class="ln gate" d="M126 26V62M134 26V62"/><path class="ln ret" d="M146 48L150 44L146 40"/><text x="130" y="88" class="t-code" text-anchor="middle">Gate 1</text><text x="130" y="108" text-anchor="middle">Before release from the factory</text><path class="ln gate" d="M359.33333333333337 26V62M367.33333333333337 26V62"/><path class="ln ret" d="M379.33333333333337 48L383.33333333333337 44L379.33333333333337 40"/><text x="363.33333333333337" y="88" class="t-code" text-anchor="middle">Gate 2</text><text x="363.33333333333337" y="108" text-anchor="middle">Before the loop is filled</text><path class="ln gate" d="M592.6666666666667 26V62M600.6666666666667 26V62"/><path class="ln ret" d="M612.6666666666667 48L616.6666666666667 44L612.6666666666667 40"/><text x="596.6666666666667" y="88" class="t-code" text-anchor="middle">Gate 3</text><text x="596.6666666666667" y="108" text-anchor="middle">Before compute is energised</text><path class="ln gate" d="M826 26V62M834 26V62"/><path class="ln ret" d="M846 48L850 44L846 40"/><text x="830" y="88" class="t-code" text-anchor="middle">Gate 4</text><text x="830" y="108" text-anchor="middle">Before handover</text></svg><svg class="dgm-n" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 340 336" width="340" height="336" role="img" aria-labelledby="dgm-gates-nt dgm-gates-nd"><title id="dgm-gates-nt">Commissioning and acceptance criteria</title><desc id="dgm-gates-nd">Gate 1: Before release from the factory. Gate 2: Before the loop is filled. Gate 3: Before compute is energised. Gate 4: Before handover.</desc><path class="ln" d="M24 12V320M18 316L24 322L30 316"/><path class="ln gate" d="M6 46H42M6 54H42"/><path class="ln ret" d="M20 66L24 70L28 66"/><text x="60" y="47" class="t-code">Gate 1</text><text x="60" y="66">Before release from the factory</text><path class="ln gate" d="M6 122H42M6 130H42"/><path class="ln ret" d="M20 142L24 146L28 142"/><text x="60" y="123" class="t-code">Gate 2</text><text x="60" y="142">Before the loop is filled</text><path class="ln gate" d="M6 198H42M6 206H42"/><path class="ln ret" d="M20 218L24 222L28 218"/><text x="60" y="199" class="t-code">Gate 3</text><text x="60" y="218">Before compute is energised</text><path class="ln gate" d="M6 274H42M6 282H42"/><path class="ln ret" d="M20 294L24 298L28 294"/><text x="60" y="275" class="t-code">Gate 4</text><text x="60" y="294">Before handover</text></svg></figure><div class="grid c2"><div class="card"><span class="num">Gate 1</span><h3>Before release from the factory</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:var(--fs-sm)"><li style="margin-bottom:0.4rem">Pressure and leak test of every skid, manifold and CDU as shipped, with serials</li><li style="margin-bottom:0.4rem">Cleanliness class of wetted surfaces, verified by sample, not by statement</li><li style="margin-bottom:0.4rem">Material certificates for elastomers and wetted metals against the named fluid</li><li style="margin-bottom:0.4rem">Factory run of controls: pump staging, valve travel, sensor calibration</li></ul></div><div class="card"><span class="num">Gate 2</span><h3>Before the loop is filled</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:var(--fs-sm)"><li style="margin-bottom:0.4rem">Weld map complete; every field weld inspected and logged</li><li style="margin-bottom:0.4rem">Flush to cleanliness class; passivation confirmed separately from flushing</li><li style="margin-bottom:0.4rem">All fill, drain, vent and sample ports capped, tagged and logged</li><li style="margin-bottom:0.4rem">Pressure test of the assembled loop at the agreed factor and hold time</li></ul></div><div class="card"><span class="num">Gate 3</span><h3>Before compute is energised</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:var(--fs-sm)"><li style="margin-bottom:0.4rem">Fluid chemistry at fill matches specification: inhibitor, pH, conductivity, biocide</li><li style="margin-bottom:0.4rem">Flow balance across racks within tolerance, recorded per branch</li><li style="margin-bottom:0.4rem">CDU approach measured at available load and extrapolated with the method stated</li><li style="margin-bottom:0.4rem">Compute-and-liquid isolation sequence executed and timed, not just reviewed</li></ul></div><div class="card"><span class="num">Gate 4</span><h3>Before handover</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:var(--fs-sm)"><li style="margin-bottom:0.4rem">Baselines recorded: temperatures, pressures, flows, power, at a stated load</li><li style="margin-bottom:0.4rem">Metering boundary drawn on a single-line diagram and signed</li><li style="margin-bottom:0.4rem">Every disturbance since fill closed out in the connection log</li><li style="margin-bottom:0.4rem">Turnover package assembled in the ten-boundary structure and indexed</li></ul></div></div></div></section><section class="section alt"><div class="wrap prose"><h2>Three principles behind the gates</h2><p><strong>Criteria are written before the work.</strong> An acceptance criterion agreed after the test is a description of what happened. One agreed before is a specification. We put the numbers in the contract, not in the closeout report.</p><p><strong>A boundary disturbed is a boundary re-tested.</strong> The loop does not pass once. Every quick disconnect mated after the pressure test, every port opened for a sample, resets that boundary's status until it is logged again.</p><p><strong>The boundary of every number is stated.</strong> Load level, ambient, metering point and period go into the record with the reading. A figure without them cannot be compared to anything, including to itself a year later.</p><aside class="related" data-astro-cid-45ssvnq2><div class="eyebrow" data-astro-cid-45ssvnq2>Where this leads</div><ul data-astro-cid-45ssvnq2><li data-astro-cid-45ssvnq2><a href="/evidence/turnover" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Evidence</span>The turnover package the gates produce <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li><li data-astro-cid-45ssvnq2><a href="/approach/three-clocks" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Approach</span>Why commissioning is its own clock <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li><li data-astro-cid-45ssvnq2><a href="/services/commissioning" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Approach</span>Commissioning as a standalone service <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li></ul></aside></div></section><section class="section faq" data-astro-cid-hemr5th4><div class="wrap" data-astro-cid-hemr5th4><h2 class="faq-title" data-astro-cid-hemr5th4>Questions this page answers</h2><dl data-astro-cid-hemr5th4><div class="qa" data-astro-cid-hemr5th4><dt data-astro-cid-hemr5th4><h3 data-astro-cid-hemr5th4>When is a liquid-cooled hall ready to carry an AI training run?</h3></dt><dd data-astro-cid-hemr5th4><p data-astro-cid-hemr5th4>When the acceptance criteria agreed before the work have been tested and recorded at all four gates: factory release, before fill, before compute is energised, and before handover. Powered-on and walked-through is not the same as AI-ready; the difference is a set of numbers in the contract and the records that show they were met. <a href="/services/commissioning" data-astro-cid-hemr5th4>Commissioning as a service <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></p></dd></div><div class="qa" data-astro-cid-hemr5th4><dt data-astro-cid-hemr5th4><h3 data-astro-cid-hemr5th4>What are the four commissioning gates for liquid cooling?</h3></dt><dd data-astro-cid-hemr5th4><p data-astro-cid-hemr5th4>Gate 1, before release from the factory: pressure and leak tests per skid and CDU, cleanliness class verified by sample, material certificates against the named fluid. Gate 2, before fill: weld map complete, flush and passivation confirmed separately, all ports capped and logged. Gate 3, before compute is energised: fluid chemistry at fill, flow balance per branch, CDU approach measured. Gate 4, before handover: baselines recorded at a stated load and the turnover package assembled. <a href="/evidence/turnover" data-astro-cid-hemr5th4>The turnover package the gates produce <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></p></dd></div><div class="qa" data-astro-cid-hemr5th4><dt data-astro-cid-hemr5th4><h3 data-astro-cid-hemr5th4>Who writes the acceptance criteria, and when?</h3></dt><dd data-astro-cid-hemr5th4><p data-astro-cid-hemr5th4>They are written into the contract before the work, by the party accountable for the whole thermal path, and reviewed by the operator and the commissioning agent. A criterion agreed after a test only describes what happened; one agreed before is a specification that a supplier can be held to. <a href="/approach/thermal-path" data-astro-cid-hemr5th4>The whole thermal path <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></p></dd></div></dl></div></section></main><footer class="ftr"><div class="wrap"><div class="cols"><div><a href="/" class="brand"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118" loading="lazy" decoding="async"></a><p class="about">Prefabricated liquid cooling for AI data centres: we plan and design the system, deliver skids, CDUs, ORv3 racks and cooling plant, and test, commission and maintain the liquid loop in the field. Every boundary comes with its evidence.</p><p class="small contact-links">Toronto, Canada<br><a href="mailto:sales@nextgenergy.ai">sales@nextgenergy.ai</a><br><a href="tel:+18773737761" class="ftr-tel">+1 (877) 373-7761</a> <span class="muted">· AI receptionist, 24/7</span></p><p class="small contact-links"><a href="https://www.linkedin.com/company/nextgenergyai">LinkedIn</a> · <a href="https://everywattcounts.substack.com">Every Watt Counts</a> · <a href="/insights/rss.xml">RSS</a></p></div><div><h2 class="ftr-h">What we do</h2><ul><li><a href="/platform">Products: skids, racks, CDUs, cooling plant</a></li><li><a href="/services/field">Field testing and operations</a></li><li><a href="/solutions">Solutions by project type</a></li><li><a href="/resources">Resources: approach, evidence, tools, insights</a></li></ul></div><div><h2 class="ftr-h">Evidence</h2><ul><li><a href="/evidence/commissioning">Commissioning criteria</a></li><li><a href="/evidence/turnover">The turnover package</a></li><li><a href="/evidence/samples">Sample records</a></li><li><a href="/evidence/leak-points">Ten leak points</a></li><li><a href="/evidence/standards">Standards we follow</a></li><li><a href="/evidence/canada-principles">Canada&#39;s principles</a></li></ul></div><div><h2 class="ftr-h">Tools</h2><ul><li><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a></li><li><a href="/tools/return-water">Return-water → heat buyers</a></li><li><a href="/tools/approach-temp">CDU approach &amp; free cooling</a></li><li><a href="/tools/leak-checklist">Turnover self-check</a></li></ul></div><div><h2 class="ftr-h">Company</h2><ul><li><a href="/company/about">About</a></li><li><a href="/company/leadership">Leadership</a></li><li><a href="/company/track-record">Track record</a></li><li><a href="/company/news">News</a></li><li><a href="/company/partners">Partners</a></li><li><a href="/company/contact">Contact</a></li><li><a href="/company/privacy">Privacy</a></li></ul></div></div><div class="entity"><p><strong>Who operates this site.</strong> NextGenergy · North America. The contracting entity for your region is named on each quotation. Regulated field work is carried out by licensed partners or by licensed engineers engaged by the owner.</p><p><strong>Related sites.</strong> <a href="https://sim.nextgenergy.ai">Liquid Cooling Simulator</a> (sim.nextgenergy.ai), a design-exploration tool by NextGenergy · <a href="https://lca.nextgenergy.ai">Liquid Cooling Academy</a> (lca.nextgenergy.ai), training operated by NextGenergy.</p></div><div class="legal"><span>© 2026 NextGenergy. All rights reserved.</span><span><a href="/company/privacy">Privacy</a> · <a href="/company/contact">Contact</a> · <a href="/insights/rss.xml">RSS</a></span></div></div></footer><button type="button" class="to-top" data-top hidden aria-label="Back to top" title="Back to top"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-up"></use></svg></button></body></html>