<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Liquid Cooling Is Running Ahead of Its Own Rulebook | NextGenergy – Prefabricated liquid cooling and field services for AI data centres</title><meta name="description" content="The ten terms behind certification, interoperability — and the white space where project risk actually lives"><link rel="canonical" href="https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of"><!-- Analytics consent banner. Google Analytics is loaded only after the visitor accepts (see /google-analytics.js and /company/privacy). --><link rel="stylesheet" href="/google-analytics.css"><script src="/google-analytics.js"></script><link rel="preload" href="/fonts/SourceSerif4-normal-400-700-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="icon" href="/favicon.png" type="image/png"><link rel="apple-touch-icon" href="/brand/emblem-512.png"><meta property="og:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><meta property="og:image:width" content="1400"><meta property="og:image:height" content="933"><meta property="og:image:alt" content="NextGenergy prefabricated liquid-cooling skid"><meta name="twitter:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><link rel="alternate" type="application/rss+xml" title="NextGenergy Insights" href="/insights/rss.xml"><link rel="alternate" type="text/markdown" title="Markdown version" href="/insights/liquid-cooling-is-running-ahead-of.md"><meta property="og:site_name" content="NextGenergy"><meta property="og:title" content="Liquid Cooling Is Running Ahead of Its Own Rulebook | NextGenergy – Prefabricated liquid cooling and field services for AI data centres"><meta property="og:description" content="The ten terms behind certification, interoperability — and the white space where project risk actually lives"><meta property="og:type" content="article"><meta property="og:url" content="https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of"><meta property="article:published_time" content="2026-08-03T00:00:00.000Z"><meta name="twitter:card" content="summary_large_image"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://nextgenergy.ai/#org","name":"NextGenergy","legalName":"NextGenergy Technology Inc.","url":"https://nextgenergy.ai/","logo":"https://nextgenergy.ai/brand/emblem-512.png","description":"Prefabricated Liquid Cooling and Field Services for AI Data Centres","foundingDate":"2025","address":{"@type":"PostalAddress","addressLocality":"Toronto","addressRegion":"ON","addressCountry":"CA"},"email":"sales@nextgenergy.ai","founder":{"@type":"Person","name":"Jim Li","jobTitle":"Founder & CEO","sameAs":["https://www.linkedin.com/in/junming-li-liquid-cooling/"]},"sameAs":["https://www.linkedin.com/company/nextgenergyai","https://everywattcounts.substack.com","https://tsingchain.ai"],"knowsAbout":["liquid cooling","direct-to-chip cooling","coolant distribution unit","data centre heat reuse","return-water grade","commissioning"]},{"@type":"WebSite","@id":"https://nextgenergy.ai/#website","url":"https://nextgenergy.ai/","name":"NextGenergy","publisher":{"@id":"https://nextgenergy.ai/#org"},"inLanguage":"en"},{"@type":"WebPage","@id":"https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of","url":"https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of","name":"Liquid Cooling Is Running Ahead of Its Own Rulebook | NextGenergy – Prefabricated liquid cooling and field services for AI data centres","description":"The ten terms behind certification, interoperability — and the white space where project risk actually lives","isPartOf":{"@id":"https://nextgenergy.ai/#website"},"inLanguage":"en","datePublished":"2026-08-03T00:00:00.000Z","dateModified":"2026-08-03T00:00:00.000Z"},{"@type":"Article","@id":"https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of#article","headline":"Liquid Cooling Is Running Ahead of Its Own Rulebook","description":"The ten terms behind certification, interoperability — and the white space where project risk actually lives","author":{"@id":"https://nextgenergy.ai/company/leadership#jim-li"},"publisher":{"@id":"https://nextgenergy.ai/#org"},"mainEntityOfPage":"https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of","url":"https://nextgenergy.ai/insights/liquid-cooling-is-running-ahead-of","inLanguage":"en","datePublished":"2026-08-03T00:00:00.000Z","dateModified":"2026-08-03T00:00:00.000Z","keywords":"liquid-cooling, standards, commissioning","isAccessibleForFree":true}]}</script><link rel="stylesheet" href="/_astro/Base.VmnThQtD.css"><link rel="stylesheet" href="/_astro/Related.D1ezJ1jn.css"><link rel="stylesheet" href="/_astro/_slug_.DnHakC0M.css"></head><body><a class="skip" href="#main">Skip to main content</a><header class="hdr"><div class="wrap"><a href="/" class="brand" aria-label="NextGenergy home"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118"></a><nav class="nav" aria-label="Primary"><div class="nav-item" data-dd><a href="/platform">Products</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-0" aria-label="Products submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></button><div class="dd" id="dd-0"><div class="dd-g"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></div></div><div class="nav-item" data-dd><a href="/services">Services</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-1" aria-label="Services submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></button><div class="dd" id="dd-1"><div class="dd-g"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></div></div><div class="nav-item" data-dd><a href="/solutions">Solutions</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-2" aria-label="Solutions submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></button><div class="dd" id="dd-2"><div class="dd-g"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></div></div><div class="nav-item" data-dd><a href="/resources" aria-current="page">Resources</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-3" aria-label="Resources submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></button><div class="dd mega" id="dd-3"><div class="dd-g"><a class="dd-h" href="/approach">Approach</a><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a></div><div class="dd-g"><a class="dd-h" href="/evidence">Evidence</a><a href="/evidence/commissioning">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a></div><div class="dd-g"><a class="dd-h" href="/tools">Tools</a><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a></div><div class="dd-g"><a class="dd-h" href="/insights">Insights</a></div></div></div><div class="nav-item" data-dd><a href="/company/about">Company</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-4" aria-label="Company submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></button><div class="dd" id="dd-4"><div class="dd-g"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></div></div></nav><a href="/company/contact" class="btn hdr-cta">Talk to our team</a><button class="menu-btn" type="button" aria-expanded="false" aria-controls="mnav" data-menu data-label-open="Close" data-label-closed="Menu"><span class="menu-ico" aria-hidden="true"><i></i><i></i><i></i></span><span data-menu-label>Menu</span></button></div><div class="mnav" id="mnav"><div class="wrap"><div class="mrow"><a href="/platform">Products</a><details name="mnav"><summary aria-label="Products submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></summary><div class="msub"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></details></div><div class="mrow"><a href="/services">Services</a><details name="mnav"><summary aria-label="Services submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></summary><div class="msub"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></details></div><div class="mrow"><a href="/solutions">Solutions</a><details name="mnav"><summary aria-label="Solutions submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></summary><div class="msub"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></details></div><div class="mrow"><a href="/resources" aria-current="page">Resources</a><details name="mnav" open><summary aria-label="Resources submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></summary><div class="msub"><a class="msub-h" href="/approach">Approach</a><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a><a class="msub-h" href="/evidence">Evidence</a><a href="/evidence/commissioning">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a><a class="msub-h" href="/tools">Tools</a><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a><a class="msub-h" href="/insights">Insights</a></div></details></div><div class="mrow"><a href="/company/about">Company</a><details name="mnav"><summary aria-label="Company submenu"><svg viewBox="0 0 10 6" aria-hidden="true"><path d="M1 1l4 4 4-4"></path></svg></summary><div class="msub"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></details></div><a href="/company/contact">Contact</a></div></div><div class="mnav-scrim" data-menu-scrim hidden></div></header><script type="module" src="/_astro/Header.astro_astro_type_script_index_0_lang.D6mXSGdF.js"></script><noscript><div class="noscript wrap">This site works without JavaScript except for the interactive tools, the video player and the mobile menu. Navigation links are in the footer.</div></noscript><main id="main" tabindex="-1"><div class="progress" data-progress data-v2 aria-hidden="true" data-astro-cid-6ebbwsfy></div><article data-astro-cid-6ebbwsfy><header class="hero" data-astro-cid-6ebbwsfy><div class="narrow" data-astro-cid-6ebbwsfy><nav class="crumbs" aria-label="Breadcrumb" data-astro-cid-6ebbwsfy><a href="/" data-astro-cid-6ebbwsfy>Home</a><span data-astro-cid-6ebbwsfy><a href="/insights" data-astro-cid-6ebbwsfy>Insights</a></span></nav><div class="eyebrow" data-astro-cid-6ebbwsfy>Every Watt Counts · <time datetime="2026-08-03" data-astro-cid-6ebbwsfy>August 3, 2026</time></div><h1 data-astro-cid-6ebbwsfy>Liquid Cooling Is Running Ahead of Its Own Rulebook</h1><p class="lede" data-astro-cid-6ebbwsfy>The ten terms behind certification, interoperability — and the white space where project risk actually lives</p><div class="tags" style="display:flex;gap:0.4rem;flex-wrap:wrap;margin-top:1rem" data-astro-cid-6ebbwsfy><a class="tag-pill" href="/insights/tag/liquid-cooling" data-astro-cid-6ebbwsfy>liquid-cooling</a><a class="tag-pill" href="/insights/tag/standards" data-astro-cid-6ebbwsfy>standards</a><a class="tag-pill" href="/insights/tag/commissioning" data-astro-cid-6ebbwsfy>commissioning</a></div></div></header><div class="narrow prose article-body" data-astro-cid-6ebbwsfy><aside class="toc-rail" data-v2 data-astro-cid-6ebbwsfy><details class="toc" data-toc data-astro-cid-6ebbwsfy><summary data-astro-cid-6ebbwsfy>Contents</summary><nav aria-label="Contents" data-spy data-astro-cid-6ebbwsfy><ol data-astro-cid-6ebbwsfy><li data-astro-cid-6ebbwsfy><a href="#layer-1-safety--mature-but-largely-borrowed" data-astro-cid-6ebbwsfy>Layer 1: Safety — mature, but largely borrowed</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#1-ahj-the-final-decision-is-local" data-astro-cid-6ebbwsfy>1. AHJ: the final decision is local</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#2-nrtl-an-organization-not-a-generic-mark" data-astro-cid-6ebbwsfy>2. NRTL: an organization, not a generic mark</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#3-listed-versus-recognized-end-product-versus-building-block" data-astro-cid-6ebbwsfy>3. Listed versus Recognized: end product versus building block</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#4-ulieccsa-62368-1-safety-is-not-cooling-performance" data-astro-cid-6ebbwsfy>4. UL/IEC/CSA 62368-1: safety is not cooling performance</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#5-field-evaluation-the-route-for-what-was-built-modified-or-customized" data-astro-cid-6ebbwsfy>5. Field Evaluation: the route for what was built, modified or customized</a></li><li data-astro-cid-6ebbwsfy><a href="#layer-2-interoperability--still-forming" data-astro-cid-6ebbwsfy>Layer 2: Interoperability — still forming</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#6-pg25-a-test-fluid-is-not-a-universal-answer" data-astro-cid-6ebbwsfy>6. PG25: a test fluid is not a universal answer</a></li><li data-astro-cid-6ebbwsfy><a href="#layer-3-the-white-space--where-the-real-risk-lives" data-astro-cid-6ebbwsfy>Layer 3: The white space — where the real risk lives</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#8-leak-detection-there-is-no-universal-leak-proof-certificate" data-astro-cid-6ebbwsfy>8. Leak detection: there is no universal “leak-proof” certificate</a></li><li class="d3" data-astro-cid-6ebbwsfy><a href="#10-heat-reuse-the-strongest-teeth-may-be-legal-not-technical" data-astro-cid-6ebbwsfy>10. Heat reuse: the strongest teeth may be legal, not technical</a></li><li data-astro-cid-6ebbwsfy><a href="#the-certification-question-a-project-should-actually-ask" data-astro-cid-6ebbwsfy>The certification question a project should actually ask</a></li><li data-astro-cid-6ebbwsfy><a href="#the-gap-is-the-risk--and-the-opportunity" data-astro-cid-6ebbwsfy>The gap is the risk — and the opportunity</a></li></ol></nav></details></aside><!-- substack-body -->
<p><img loading="lazy" decoding="async" src="https://substackcdn.com/image/fetch/$s_!4-mo!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fdcb41e03-efd5-49a3-9d6b-f8ed2603b674_1024x1536.png" alt=""></p>
<p><em>The three layers of liquid-cooling compliance — safety, interoperability, and the white space where the real risk lives.</em></p>
<p>Ask whether a liquid-cooling system is certified and the answer will often be yes.</p>
<p>The pump may be Recognized. The control panel may be Listed. The CDU may have been tested to a defined standard. The rack may align with an OCP specification. And the assembled installation may still have no approval path acceptable to the local authority.</p>
<p>Every one of those statements can be true at the same time.</p>
<p>That is the problem with the word certified: it compresses several different kinds of evidence into one reassuring — but incomplete — answer.</p>
<p>So “Is it certified?” is the wrong opening question. The useful questions are:</p>
<ul>
<li>
<p>What exactly was evaluated?</p>
</li>
<li>
<p>Against which standard and edition?</p>
</li>
<li>
<p>At component, panel, product or installed-system level?</p>
</li>
<li>
<p>Under what fluid, pressure, temperature and fault conditions?</p>
</li>
<li>
<p>What remains outside the evaluation?</p>
</li>
<li>
<p>And, ultimately, will the authority having jurisdiction accept the installation?</p>
</li>
</ul>
<p>Liquid-cooling compliance is easier to understand when divided into three layers. The first is mature but largely borrowed. The second is liquid-specific but still forming. The third is the white space: the issues most characteristic of liquid cooling, where no single mark closes the risk.</p>
<h2 id="layer-1-safety--mature-but-largely-borrowed"><strong>Layer 1: Safety — mature, but largely borrowed</strong></h2>
<p><img loading="lazy" decoding="async" src="https://substackcdn.com/image/fetch/$s_!ev8r!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec3f69de-7b03-4fa5-82b0-076cff8076d2_1536x1024.png" alt=""></p>
<p><em>Certification does not transfer up the chain. A certified component, a Listed product and an installed system are different objects — and only the AHJ approves the installation itself.</em></p>
<p>The established safety system is not disappearing. Liquid cooling inherits it.</p>
<p>That is useful: decades of electrical-product safety, fire protection, pressure-system practice and code enforcement provide a functioning route to approval. But it also creates a trap. A familiar logo can be mistaken for coverage of an unfamiliar complete system.</p>
<h3 id="1-ahj-the-final-decision-is-local"><strong>1. AHJ: the final decision is local</strong></h3>
<p>The Authority Having Jurisdiction, or AHJ, is the organization, office or individual responsible for enforcing the applicable code and approving the installation.</p>
<p>Depending on the project and location, that may involve an electrical inspector, fire marshal, building official or another designated authority. The AHJ does not merely check whether a logo is present. The AHJ considers whether the certification applies to the actual equipment, configuration and intended use.</p>
<p>This is why early engagement matters. Discovering at energization that the available documentation covers a component — but not the assembled skid, controls or field modifications — is an expensive way to learn what the AHJ requires.</p>
<h3 id="2-nrtl-an-organization-not-a-generic-mark"><strong>2. NRTL: an organization, not a generic mark</strong></h3>
<p>In the United States, a Nationally Recognized Testing Laboratory is an organization recognized by OSHA to certify products within a defined scope and against specific test standards. UL Solutions, Intertek and CSA Group are examples; each uses its own certification marks.</p>
<p>This distinction matters because “UL” is often used casually as if it meant “certified.” It does not. UL Solutions is one certification organization. ETL is a certification mark used by Intertek. The relevant questions are which organization performed the evaluation, which mark was applied, and which standard and product category sit behind it.</p>
<h3 id="3-listed-versus-recognized-end-product-versus-building-block"><strong>3. Listed versus Recognized: end product versus building block</strong></h3>
<p>A Listed product is evaluated as an end product for a defined use and installation context. A Recognized Component is evaluated as a part intended to be incorporated into another product, subject to stated Conditions of Acceptability.</p>
<p>That component status is valuable, but it is not transferable by assembly. A recognized pump, power supply, controller, connector or heat exchanger does not make the finished CDU Listed. A certified industrial control panel does not necessarily certify the pumps, valves, piping and cooling equipment it commands. Field-added parts may also change the configuration that was originally evaluated.</p>
<p><em>Certified parts do not automatically create a certified system.</em></p>
<h3 id="4-ulieccsa-62368-1-safety-is-not-cooling-performance"><strong>4. UL/IEC/CSA 62368-1: safety is not cooling performance</strong></h3>
<p>IEC 62368-1, with national versions such as UL 62368-1 and CSA C22.2 No. 62368-1, is widely relevant to audio/video and information and communication technology equipment. It is an equipment-safety standard based on identifying energy sources and applying safeguards against pain, injury and property damage.</p>
<p>But it does not, by itself, certify that a complete liquid-cooling installation will deliver the required thermal performance. Nor does it prove fluid compatibility across every wetted material, the absence of leaks over the project life, or successful integration between facility water, CDU controls, rack manifolds and IT equipment. Safety and performance evidence answer different questions. A project needs both.</p>
<h3 id="5-field-evaluation-the-route-for-what-was-built-modified-or-customized"><strong>5. Field Evaluation: the route for what was built, modified or customized</strong></h3>
<p>Liquid-cooling systems are often assembled as skids, modified for a site or integrated from multiple suppliers. The final configuration may not match a factory-Listed product.</p>
<p>A Field Evaluation provides a site-specific assessment of unlabeled, modified or custom equipment. A qualified field-evaluation body examines the installed configuration, applicable requirements, construction and testing, then supplies findings or a field label for the AHJ’s consideration. It is not a universal certificate for every future copy of the system — it is a practical route for the equipment at that location, and it should not be treated as a late-stage rescue plan.</p>
<h2 id="layer-2-interoperability--still-forming"><strong>Layer 2: Interoperability — still forming</strong></h2>
<p><img loading="lazy" decoding="async" src="https://substackcdn.com/image/fetch/$s_!KRf4!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F0b909e98-e3e0-4645-a677-2b61ccf715bb_1536x1024.png" alt=""></p>
<p><em>Conceptual illustration; operating values shown are illustrative only. The interoperability layer: fluids, quick disconnects, CDUs, manifolds and cold plates, defined through specifications and test conditions — not through a single universal certification.</em></p>
<p>Safety asks whether equipment can be used without unacceptable risk. Interoperability asks whether equipment from different parties will work together predictably.</p>
<p>Liquid cooling needs both, but interoperability is where the rulebook is still being written. The industry is developing specifications, guidelines and test methodologies for fluids, quick disconnects, cold plates, CDUs and immersion systems. These documents are real and increasingly important. They should not, however, be confused with one universal liquid-cooling certification.</p>
<h3 id="6-pg25-a-test-fluid-is-not-a-universal-answer"><strong>6. PG25: a test fluid is not a universal answer</strong></h3>
<p>PG25 means a mixture containing 25% propylene glycol. It appears as a validation fluid in some OCP specifications and is familiar in single-phase cooling discussions. But the shorthand can conceal the engineering that matters.</p>
<p>“PG25” alone does not fully specify water quality, inhibitor chemistry, corrosion protection, biological control, conductivity, elastomer compatibility or long-term stability. Two fluids described with the same glycol percentage may not behave identically in a loop. The useful evidence is therefore not the name alone. It is the fluid specification, test method, test conditions and measured results.</p>
<p><em>Conformance data is essential. It is not a safety mark.</em></p>
<h3 id="7-ocp-cooling-environments-specifications-and-recognition-not-nrtl-safety-certification"><strong>7. OCP Cooling Environments: specifications and recognition, not NRTL safety certification</strong></h3>
<p>The Open Compute Project’s Cooling Environments work is helping build a common technical language around cold-plate cooling, immersion, facility interfaces, fluids, quick disconnects and test methods. That work includes different document types at different maturity levels: approved specifications, design guidelines, white papers, test methodologies and active drafts. They should not all be described simply as “guidelines,” and a draft should not be presented as if it were an approved specification.</p>
<p>Products can separately obtain OCP Accepted™ recognition by demonstrating alignment with an approved OCP contribution. That recognition is meaningful for openness and specification alignment. It is not a substitute for an NRTL product-safety certification, code compliance or AHJ acceptance. OCP has moved to consolidate product recognition under OCP Accepted™ and retire the OCP Inspired™ designation.</p>
<p>The distinction is not semantic. One mark may address alignment with an open technical contribution; another may address safety against a defined standard. A project must know which question each piece of evidence actually answers.</p>
<h2 id="layer-3-the-white-space--where-the-real-risk-lives"><strong>Layer 3: The white space — where the real risk lives</strong></h2>
<p><img loading="lazy" decoding="async" src="https://substackcdn.com/image/fetch/$s_!7oQ0!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F184dc5e3-9969-425a-9553-f39b4df4d5aa_1536x1024.png" alt=""></p>
<p><em>The white space: leak response, fluid life cycle and heat reuse — detect, recover, return value. The issues most characteristic of liquid cooling, where no single mark closes the risk.</em></p>
<p>The third layer is where liquid cooling stops looking like an electrical product with pipes attached and starts behaving like an operational system. Here, no single certificate resolves the complete risk. Responsibility crosses IT hardware, facility systems, water chemistry, controls, maintenance, environmental regulation and energy infrastructure.</p>
<p>This white space should not be mistaken for freedom from compliance. It means the burden shifts from checking a mark to designing the evidence, interfaces and operating responsibility.</p>
<p>My view is that this is where the next generation of liquid-cooling companies will be differentiated — not by claiming that the gaps have disappeared, but by turning them into explicit system architecture: measurable leak response, recoverable fluid and useful heat with a credible destination.</p>
<h3 id="8-leak-detection-there-is-no-universal-leak-proof-certificate"><strong>8. Leak detection: there is no universal “leak-proof” certificate</strong></h3>
<p>OCP’s Leak Detection and Intervention white paper provides classifications, detection approaches, intervention strategies and guidance for risk analysis. It also states clearly that it is “not intended as a specification to be used in design.” That sentence captures the current gap.</p>
<p>A supplier can provide valuable test evidence: hydrostatic testing, pressure-decay testing, burst testing, helium testing, connector-cycle testing and sensor verification. Yet no universal mark proves that the final installed system — across every joint, hose, cold plate, manifold, valve, sensor and control action — will remain leak-free throughout operation. The project therefore needs a leak strategy, not merely a component claim:</p>
<ul>
<li>
<p>Where can a leak occur, and how quickly can it be detected?</p>
</li>
<li>
<p>Which sensors are direct and which are inferred?</p>
</li>
<li>
<p>What alarm thresholds and voting logic are used?</p>
</li>
<li>
<p>What shuts down: a server, rack, row or loop?</p>
</li>
<li>
<p>Are valves fail-safe on loss of power or communication?</p>
</li>
<li>
<p>How is the affected volume isolated, drained and repaired?</p>
</li>
<li>
<p>Who owns the response across IT and facilities teams?</p>
</li>
</ul>
<p><em>Leak detection without intervention logic is an alarm. It is not risk control.</em></p>
<h3 id="9-coolant-recovery-and-end-of-life-the-fluid-has-a-second-life--or-a-disposal-problem"><strong>9. Coolant recovery and end of life: the fluid has a second life — or a disposal problem</strong></h3>
<p>Coolant eventually leaves the loop. It may be replaced because of contamination, inhibitor depletion, material degradation, equipment changes or decommissioning. There is no single global, liquid-cooling-specific end-of-life standard that answers every case. Classification, handling, transport, recycling and disposal depend on the chemistry, contamination history, supplier instructions and local environmental rules.</p>
<p>These are questions easy to postpone during design: Can the fluid be tested and reconditioned, or downgraded to another use? How will it be captured during maintenance, and who owns it once removed? What documentation and waste classification are required? Is the supplier offering a recovery program — or only selling replacement fluid? The operational cost and environmental story of liquid cooling do not end at the drain valve.</p>
<h3 id="10-heat-reuse-the-strongest-teeth-may-be-legal-not-technical"><strong>10. Heat reuse: the strongest teeth may be legal, not technical</strong></h3>
<p>Liquid cooling can produce warmer, more concentrated heat than conventional air-cooling systems, improving the technical potential for heat recovery. But recoverable heat is not automatically useful heat. Value depends on temperature, distance to demand, seasonal coincidence, heat-pump requirements, commercial agreements and responsibility for the connecting infrastructure. A high recovery percentage in a design model means little if there is no durable heat customer.</p>
<p>Regulation is beginning to push this issue from aspiration into obligation. Germany’s Energy Efficiency Act, EnEfG §11, requires qualifying data centers entering operation from July 2026 to achieve a minimum reused-energy share of 10%. The threshold rises to 15% for those entering operation from July 2027 and 20% from July 2028, with defined conditions, timelines and exemptions. At EU level, reporting obligations under Delegated Regulation 2024/1364 apply to data centers with at least 500 kW of installed IT power. Separately, Article 26(6) of the Energy Efficiency Directive requires Member States to ensure that data centers with a total rated energy input exceeding 1 MW utilize waste heat or other recovery applications, unless technical or economic infeasibility can be demonstrated.</p>
<p>The mistake is to treat heat reuse as a sustainability feature added after the cooling architecture is fixed. By then, supply temperature, site boundaries and commercial responsibility may already have made useful recovery uneconomic. Heat reuse has to enter the design before the site is frozen — not after the heat has already been rejected.</p>
<h2 id="the-certification-question-a-project-should-actually-ask"><strong>The certification question a project should actually ask</strong></h2>
<p>By the time a project reaches procurement, “Is it certified?” should have been replaced by an evidence matrix. For each part of the system, record:</p>
<p>1. <strong>Object —</strong> component, control panel, end product, packaged system or installed assembly.</p>
<p>2. <strong>Claim —</strong> Listed, Recognized, field evaluated, specification-conformant or independently tested.</p>
<p>3. <strong>Issuer —</strong> who made or verified the claim.</p>
<p>4. <strong>Basis —</strong> exact standard, specification, test method and edition.</p>
<p>5. <strong>Conditions —</strong> fluid, concentration, temperature, pressure, flow, materials and fault states.</p>
<p>6. <strong>Exclusions —</strong> what the evaluation did not cover.</p>
<p>7. <strong>Interface owner —</strong> who is responsible where subsystems meet.</p>
<p>8. <strong>AHJ path —</strong> the approval route and documentation required locally.</p>
<p>9. <strong>Operational proof —</strong> commissioning tests, alarms, intervention logic and maintenance procedures.</p>
<p>10. <strong>End-of-life path —</strong> fluid recovery, disposal and heat-use obligations.</p>
<p>This is less convenient than asking for a mark. It is also much closer to the way liquid-cooling risk actually behaves.</p>
<h2 id="the-gap-is-the-risk--and-the-opportunity"><strong>The gap is the risk — and the opportunity</strong></h2>
<p>Liquid cooling is not operating without rules. It is operating across several rulebooks that were written for different purposes and are maturing at different speeds. The safety layer is established, but much of it is inherited from existing electrical, product-safety and mechanical frameworks. The interoperability layer is becoming more coherent through OCP and other industry efforts, but specifications, guidelines, drafts, test methodologies and product-recognition programs must be distinguished carefully.</p>
<p>The white space is the layer that will decide winners: leaks across the installed system, the fluid’s full life cycle and the conversion of rejected heat into value someone will actually use. These are the problems no borrowed mark closes — and precisely the ones a serious liquid-cooling company should be able to answer before a customer has to ask.</p>
<p><strong>That is the bet I am making.</strong> The next advantage in this industry will not come from collecting more marks. It will come from closing the spaces between them: treating leak response as architecture, fluid recovery as part of the operating model, and rejected heat as a potential output rather than unavoidable overhead.</p>
<p>Standards will continue to catch up. Projects cannot wait for them to finish. The companies that matter will be the ones that can build responsibly in that interval — making the evidence, interfaces and ownership clear before the AHJ, the operator or the community has to ask.</p>
<p>The next time someone asks, “Is it certified?”, the best answer may be another question:</p>
<p><em>Which layer — and what exactly do you need the evidence to prove?</em></p>
<p><em>Which layer creates the most friction in your projects: safety approval, interoperability — or the white space after the marks run out?</em></p>
<p><em>— Jim Li, founder of NextGenergy, focuses on power, cooling, and energy reuse for AI compute infrastructure. He is working to move next-generation AI data centers beyond single-point equipment optimization toward integrated system design across power, liquid cooling, and heat recovery.</em></p>
<h4 id="primary-sources"><em><strong>Primary sources</strong></em></h4>
<p><em><a href="https://www.osha.gov/nationally-recognized-testing-laboratory-program/">OSHA — NRTL Program</a></em></p>
<p><em><a href="https://www.ul.com/industries/components">UL Solutions — Component Recognition</a></em></p>
<p><em><a href="https://www.ul.com/services/field-evaluations">UL Solutions — Field Evaluations</a></em></p>
<p><em><a href="https://www.opencompute.org/index.php/blog/evolving-with-purpose-streamlining-ocp-product-recognition">OCP — Streamlining OCP Product Recognition</a></em></p>
<p><em><a href="https://www.opencompute.org/documents/acs-cold-plate-leak-detection-and-intervention-white-paper-pdf-1">OCP — Leak Detection and Intervention</a></em></p>
<p><em><a href="https://www.gesetze-im-internet.de/enefg/__11.html">Germany — Energy Efficiency Act (EnEfG) §11</a></em></p>
<p><em><a href="https://eur-lex.europa.eu/eli/dir/2023/1791/oj">EU — Energy Efficiency Directive 2023/1791</a></em></p>
<p><em><a href="https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj">EU — Delegated Regulation 2024/1364</a></em></p>
<hr data-astro-cid-6ebbwsfy><p class="small muted" data-astro-cid-6ebbwsfy>By Jim Li, founder of NextGenergy. First published on <a href="https://everywattcounts.substack.com/p/liquid-cooling-is-running-ahead-of" data-astro-cid-6ebbwsfy>Substack</a>. Discuss it there or on <a href="https://www.linkedin.com/company/nextgenergyai" data-astro-cid-6ebbwsfy>LinkedIn</a>. <a href="/insights/liquid-cooling-is-running-ahead-of.md" data-astro-cid-6ebbwsfy>Markdown version</a>.</p><aside class="related" data-astro-cid-45ssvnq2><div class="eyebrow" data-astro-cid-45ssvnq2>Where this leads</div><ul data-astro-cid-45ssvnq2><li data-astro-cid-45ssvnq2><a href="/evidence/commissioning" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Evidence</span>Commissioning and acceptance criteria →</a></li><li data-astro-cid-45ssvnq2><a href="/evidence/turnover" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Evidence</span>The turnover package →</a></li></ul></aside><nav class="pn" aria-label="More articles" data-v2 data-astro-cid-6ebbwsfy><a class="prev" href="/insights/open-weights-are-only-the-beginning" data-astro-cid-6ebbwsfy><span class="k" data-astro-cid-6ebbwsfy>← Previous</span><span class="t" data-astro-cid-6ebbwsfy>Open Weights Are Only the Beginning: Expensive Tokens and Scarce Megawatts</span></a><a class="next" href="/insights/the-biggest-risk-in-liquid-cooling" data-astro-cid-6ebbwsfy><span class="k" data-astro-cid-6ebbwsfy>Next →</span><span class="t" data-astro-cid-6ebbwsfy>The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When.</span></a></nav></div></article></main><footer class="ftr"><div class="wrap"><div class="cols"><div><a href="/" class="brand"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118" loading="lazy" decoding="async"></a><p class="about">Prefabricated liquid cooling for AI data centres: we plan and design the system, deliver skids, CDUs, ORv3 racks and cooling plant, and test, commission and maintain the liquid loop in the field. Every boundary comes with its evidence.</p><p class="small contact-links">Toronto, Canada<br><a href="mailto:sales@nextgenergy.ai">sales@nextgenergy.ai</a><br><a href="tel:+18773737761" class="ftr-tel">+1 (877) 373-7761</a> <span class="muted">· AI receptionist, 24/7</span></p><p class="small contact-links"><a href="https://www.linkedin.com/company/nextgenergyai">LinkedIn</a> · <a href="https://everywattcounts.substack.com">Every Watt Counts</a> · <a href="/insights/rss.xml">RSS</a></p></div><div><h2 class="ftr-h">What we do</h2><ul><li><a href="/platform">Products: skids, racks, CDUs, cooling plant</a></li><li><a href="/services/field">Field testing and operations</a></li><li><a href="/solutions">Solutions by project type</a></li><li><a href="/resources">Resources: approach, evidence, tools, insights</a></li></ul></div><div><h2 class="ftr-h">Evidence</h2><ul><li><a href="/evidence/commissioning">Commissioning criteria</a></li><li><a href="/evidence/turnover">The turnover package</a></li><li><a href="/evidence/samples">Sample records</a></li><li><a href="/evidence/leak-points">Ten leak points</a></li><li><a href="/evidence/standards">Standards we follow</a></li><li><a href="/evidence/canada-principles">Canada&#39;s principles</a></li></ul></div><div><h2 class="ftr-h">Tools</h2><ul><li><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a></li><li><a href="/tools/return-water">Return-water → heat buyers</a></li><li><a href="/tools/approach-temp">CDU approach &amp; free cooling</a></li><li><a href="/tools/leak-checklist">Turnover self-check</a></li></ul></div><div><h2 class="ftr-h">Company</h2><ul><li><a href="/company/about">About</a></li><li><a href="/company/leadership">Leadership</a></li><li><a href="/company/track-record">Track record</a></li><li><a href="/company/news">News</a></li><li><a href="/company/partners">Partners</a></li><li><a href="/company/contact">Contact</a></li><li><a href="/company/privacy">Privacy</a></li></ul></div></div><div class="entity"><p><strong>Who operates this site.</strong> NextGenergy · North America. The contracting entity for your region is named on each quotation. Regulated field work is carried out by licensed partners or by licensed engineers engaged by the owner.</p><p><strong>Related sites.</strong> <a href="https://sim.nextgenergy.ai">Liquid Cooling Simulator</a> (sim.nextgenergy.ai), a design-exploration tool by NextGenergy · <a href="https://lca.nextgenergy.ai">Liquid Cooling Academy</a> (lca.nextgenergy.ai), training operated by NextGenergy.</p></div><div class="legal"><span>© 2026 NextGenergy. All rights reserved.</span><span><a href="/company/privacy">Privacy</a> · <a href="/company/contact">Contact</a> · <a href="/insights/rss.xml">RSS</a></span></div></div></footer><button type="button" class="to-top" data-top hidden aria-label="Back to top" title="Back to top"><svg viewBox="0 0 14 14" aria-hidden="true"><path d="M2 8.5l5-5 5 5M7 3.5V13"></path></svg></button></body></html>