<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When. | NextGenergy – Prefabricated liquid cooling and field services for AI data centres</title><meta name="description" content="Manufacturing, delivery, and service life: one word—“leak”—hides three clocks, three owners, and three bodies of evidence."><link rel="canonical" href="https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling"><!-- Analytics consent banner. Google Analytics is loaded only after the visitor accepts (see /google-analytics.js and /company/privacy). --><link rel="stylesheet" href="/google-analytics.css"><script src="/google-analytics.js"></script><link rel="preload" href="/fonts/SourceSerif4-normal-400-700-latin.woff2" as="font" type="font/woff2" crossorigin><link rel="icon" href="/favicon.png" type="image/png"><link rel="apple-touch-icon" href="/brand/emblem-512.png"><meta property="og:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><meta property="og:image:width" content="1400"><meta property="og:image:height" content="933"><meta property="og:image:alt" content="NextGenergy prefabricated liquid-cooling skid"><meta name="twitter:image" content="https://nextgenergy.ai/products/hero-skid.jpg"><link rel="alternate" type="application/rss+xml" title="NextGenergy Insights" href="/insights/rss.xml"><link rel="alternate" type="text/markdown" title="Markdown version" href="/insights/the-biggest-risk-in-liquid-cooling.md"><meta property="og:site_name" content="NextGenergy"><meta property="og:title" content="The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When. | NextGenergy – Prefabricated liquid cooling and field services for AI data centres"><meta property="og:description" content="Manufacturing, delivery, and service life: one word—“leak”—hides three clocks, three owners, and three bodies of evidence."><meta property="og:type" content="article"><meta property="og:url" content="https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling"><meta property="article:published_time" content="2026-08-23T00:00:00.000Z"><meta name="twitter:card" content="summary_large_image"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://nextgenergy.ai/#org","name":"NextGenergy","legalName":"NextGenergy Technology Inc.","url":"https://nextgenergy.ai/","logo":"https://nextgenergy.ai/brand/emblem-512.png","description":"Prefabricated Liquid Cooling and Field Services for AI Data Centres","foundingDate":"2025","address":{"@type":"PostalAddress","addressLocality":"Toronto","addressRegion":"ON","addressCountry":"CA"},"email":"sales@nextgenergy.ai","founder":{"@type":"Person","name":"Jim Li","jobTitle":"Founder & CEO","sameAs":["https://www.linkedin.com/in/junming-li-liquid-cooling/"]},"sameAs":["https://www.linkedin.com/company/nextgenergyai","https://everywattcounts.substack.com","https://tsingchain.ai"],"knowsAbout":["liquid cooling","direct-to-chip cooling","coolant distribution unit","data centre heat reuse","return-water grade","commissioning"]},{"@type":"WebSite","@id":"https://nextgenergy.ai/#website","url":"https://nextgenergy.ai/","name":"NextGenergy","publisher":{"@id":"https://nextgenergy.ai/#org"},"inLanguage":"en"},{"@type":"WebPage","@id":"https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling","url":"https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling","name":"The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When. | NextGenergy – Prefabricated liquid cooling and field services for AI data centres","description":"Manufacturing, delivery, and service life: one word—“leak”—hides three clocks, three owners, and three bodies of evidence.","isPartOf":{"@id":"https://nextgenergy.ai/#website"},"inLanguage":"en","datePublished":"2026-08-23T00:00:00.000Z","dateModified":"2026-08-23T00:00:00.000Z"},{"@type":"Article","@id":"https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling#article","headline":"The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When.","description":"Manufacturing, delivery, and service life: one word—“leak”—hides three clocks, three owners, and three bodies of evidence.","author":{"@id":"https://nextgenergy.ai/company/leadership#jim-li"},"publisher":{"@id":"https://nextgenergy.ai/#org"},"mainEntityOfPage":"https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling","url":"https://nextgenergy.ai/insights/the-biggest-risk-in-liquid-cooling","inLanguage":"en","datePublished":"2026-08-23T00:00:00.000Z","dateModified":"2026-08-23T00:00:00.000Z","keywords":"liquid-cooling, leaks, commissioning, evidence","isAccessibleForFree":true}]}</script><link rel="stylesheet" href="/_astro/Base.BalEhs1G.css"><link rel="stylesheet" href="/_astro/Related.D1ezJ1jn.css"><link rel="stylesheet" href="/_astro/_slug_.DnHakC0M.css"></head><body><svg class="sprite" aria-hidden="true" focusable="false" width="0" height="0"><symbol id="i-arrow-right" viewBox="0 0 24 24"><path d="M4 12h16M14 6l6 6-6 6"></path></symbol><symbol id="i-arrow-left" viewBox="0 0 24 24"><path d="M20 12H4M10 6l-6 6 6 6"></path></symbol><symbol id="i-arrow-up" viewBox="0 0 24 24"><path d="M12 20V4M6 10l6-6 6 6"></path></symbol><symbol id="i-arrow-down" viewBox="0 0 24 24"><path d="M12 4v16M6 14l6 6 6-6"></path></symbol><symbol id="i-chevron-down" viewBox="0 0 24 24"><path d="M5 9l7 7 7-7"></path></symbol><symbol id="i-caret" viewBox="0 0 10 10"><path d="M2.25 3.75L5 6.5l2.75-2.75"></path></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="10.5" cy="10.5" r="6.5"></circle><path d="M15.5 15.5L20 20"></path></symbol></svg><a class="skip" href="#main">Skip to main content</a><header class="hdr"><div class="wrap"><a href="/" class="brand" aria-label="NextGenergy home"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118"></a><nav class="nav" aria-label="Primary"><div class="nav-item" data-dd><a href="/platform">Products</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-0" aria-label="Products submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-0"><div class="dd-g"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></div></div><div class="nav-item" data-dd><a href="/services">Services</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-1" aria-label="Services submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-1"><div class="dd-g"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></div></div><div class="nav-item" data-dd><a href="/solutions">Solutions</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-2" aria-label="Solutions submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-2"><div class="dd-g"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></div></div><div class="nav-item" data-dd><a href="/resources" aria-current="true">Resources</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-3" aria-label="Resources submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd mega" id="dd-3"><div class="dd-g"><a class="dd-h" href="/approach">Approach</a><p class="dd-p">How we decide what to build, what to test and what to write down.</p><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a></div><div class="dd-g"><a class="dd-h" href="/evidence">Evidence</a><p class="dd-p">What we hand over, and the criteria it is tested against.</p><a href="/evidence/commissioning">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a><a href="/resources/commissioning-white-paper">Commissioning white paper</a></div><div class="dd-g"><a class="dd-h" href="/tools">Tools</a><p class="dd-p">Check your own numbers before you bring them to us or anyone else.</p><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a></div><div class="dd-g"><a class="dd-h" href="/insights" aria-current="true">Insights</a><p class="dd-p">Every Watt Counts: long-form writing on power, liquid cooling and heat reuse.</p></div></div></div><div class="nav-item" data-dd><a href="/company/about">Company</a><button type="button" class="dd-btn" aria-expanded="false" aria-controls="dd-4" aria-label="Company submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></button><div class="dd" id="dd-4"><div class="dd-g"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></div></div></nav><div class="hdr-end"><button type="button" class="srch-btn" data-search aria-haspopup="dialog" aria-controls="srch" aria-label="Search" title="Search"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-search"></use></svg></button><a href="/company/contact" class="btn hdr-cta">Talk to our team</a><button class="menu-btn" type="button" aria-expanded="false" aria-controls="mnav" data-menu data-label-open="Close" data-label-closed="Menu"><span class="menu-ico" aria-hidden="true"><i></i><i></i><i></i></span><span data-menu-label>Menu</span></button></div></div><nav class="mnav" id="mnav" aria-label="Menu"><div class="wrap"><div class="mrow"><a href="/platform">Products</a><details name="mnav"><summary aria-label="Products submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></summary><div class="msub"><a href="/platform/skids">Factory-built skids</a><a href="/platform/racks">ORv3 and 19-inch racks</a><a href="/platform/cdu">CDU and secondary loop</a><a href="/platform/cooling-equipment">Cooling equipment</a><a href="/platform/manifolds">Rack manifolds and quick disconnects</a><a href="/platform/cold-plates">Cold plates and direct-to-chip</a><a href="/platform/coolants">Coolants and water chemistry</a></div></details></div><div class="mrow"><a href="/services">Services</a><details name="mnav"><summary aria-label="Services submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></summary><div class="msub"><a href="/services/field">Field testing and operations</a><a href="/services/design">Thermal design and selection</a><a href="/services/integration">Integration and factory pre-assembly</a><a href="/services/commissioning">Commissioning and verification</a><a href="/services/operations">Operations and long-term support</a></div></details></div><div class="mrow"><a href="/solutions">Solutions</a><details name="mnav"><summary aria-label="Solutions submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></summary><div class="msub"><a href="/solutions/new-build">New-build AI data centre</a><a href="/solutions/retrofit">Retrofit of an existing hall</a><a href="/solutions/cold-climate">Cold-climate deployment</a><a href="/solutions/heat-reuse">Heat reuse and community benefit</a><a href="/solutions/edge">Edge and small-scale</a></div></details></div><div class="mrow"><a href="/resources" aria-current="true">Resources</a><details name="mnav" open><summary aria-label="Resources submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></summary><div class="msub"><a class="msub-h" href="/approach">Approach</a><a href="/approach/thermal-path">The whole thermal path</a><a href="/approach/return-water">Return-water grade</a><a href="/approach/three-clocks">Three clocks</a><a class="msub-h" href="/evidence">Evidence</a><a href="/evidence/commissioning">Commissioning criteria</a><a href="/evidence/turnover">The turnover package</a><a href="/evidence/samples">Sample records</a><a href="/evidence/leak-points">Ten leak points</a><a href="/evidence/standards">Standards we follow</a><a href="/evidence/canada-principles">Canada&#39;s principles</a><a href="/resources/commissioning-white-paper">Commissioning white paper</a><a class="msub-h" href="/tools">Tools</a><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a><a href="/tools/return-water">Return-water → heat buyers</a><a href="/tools/approach-temp">CDU approach &amp; free cooling</a><a href="/tools/leak-checklist">Turnover self-check</a><a class="msub-h" href="/insights" aria-current="true">Insights</a></div></details></div><div class="mrow"><a href="/company/about">Company</a><details name="mnav"><summary aria-label="Company submenu"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-caret"></use></svg></summary><div class="msub"><a href="/company/about">About</a><a href="/company/leadership">Leadership</a><a href="/company/track-record">Track record</a><a href="/company/news">News</a><a href="/company/partners">Partners</a><a href="/company/contact">Contact</a></div></details></div></div><div class="mbar"><a class="mcta" href="/company/contact">Contact</a></div></nav><div class="mnav-scrim" data-menu-scrim></div></header><noscript><style>[data-search] { display: none !important; }</style></noscript><dialog class="srch" id="srch" aria-label="Search this site" data-hint="Type a word or two. Up and down arrows choose a result, Enter opens it, Esc closes." data-none="No results for “{q}”." data-count="{n} results" data-error="Search is unavailable right now. Please use the menu or the footer links."><div class="srch-top"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-search"></use></svg><input type="text" inputmode="search" role="combobox" aria-label="Search this site" placeholder="Search this site" aria-expanded="false" aria-controls="srch-list" aria-autocomplete="list" autocomplete="off" autocapitalize="off" spellcheck="false" enterkeyhint="search"><button type="button" class="srch-x" data-search-close>Close</button></div><div class="srch-list" id="srch-list" role="listbox" aria-label="Search results"></div><p class="srch-msg" role="status">Type a word or two. Up and down arrows choose a result, Enter opens it, Esc closes.</p></dialog><script type="module" src="/_astro/Header.astro_astro_type_script_index_0_lang.DkEOMiE1.js"></script><noscript><div class="noscript wrap">This site works without JavaScript except for the interactive tools, the video player and the mobile menu. Navigation links are in the footer.</div></noscript><main id="main" tabindex="-1"><div class="progress" data-progress data-v2 aria-hidden="true" data-astro-cid-6ebbwsfy></div><article data-astro-cid-6ebbwsfy><header class="hero" data-astro-cid-6ebbwsfy><div class="narrow" data-astro-cid-6ebbwsfy><nav class="crumbs" aria-label="Breadcrumb" data-astro-cid-6ebbwsfy><a href="/" data-astro-cid-6ebbwsfy>Home</a><span data-astro-cid-6ebbwsfy><a href="/insights" data-astro-cid-6ebbwsfy>Insights</a></span></nav><div class="eyebrow" data-astro-cid-6ebbwsfy>Every Watt Counts · <time datetime="2026-08-23" data-astro-cid-6ebbwsfy>August 23, 2026</time></div><h1 data-astro-cid-6ebbwsfy>The Biggest Risk in Liquid Cooling Is Not Whether It Leaks. It Is When.</h1><p class="lede" data-astro-cid-6ebbwsfy>Manufacturing, delivery, and service life: one word—“leak”—hides three clocks, three owners, and three bodies of evidence.</p><div class="tags" style="display:flex;gap:0.4rem;flex-wrap:wrap;margin-top:1rem" data-astro-cid-6ebbwsfy><a class="tag-pill" href="/insights/tag/liquid-cooling" data-astro-cid-6ebbwsfy>liquid-cooling</a><a class="tag-pill" href="/insights/tag/leaks" data-astro-cid-6ebbwsfy>leaks</a><a class="tag-pill" href="/insights/tag/commissioning" data-astro-cid-6ebbwsfy>commissioning</a><a class="tag-pill" href="/insights/tag/evidence" data-astro-cid-6ebbwsfy>evidence</a></div></div></header><div class="narrow prose article-body" data-astro-cid-6ebbwsfy><aside class="toc-rail" data-v2 data-astro-cid-6ebbwsfy><details class="toc" data-toc data-astro-cid-6ebbwsfy><summary data-astro-cid-6ebbwsfy>Contents</summary><nav aria-label="Contents" data-spy data-astro-cid-6ebbwsfy><ol data-astro-cid-6ebbwsfy><li data-astro-cid-6ebbwsfy><a href="#clock-one-manufacturing" data-astro-cid-6ebbwsfy>Clock One: Manufacturing</a></li><li data-astro-cid-6ebbwsfy><a href="#five-things-that-work" data-astro-cid-6ebbwsfy>Five things that work</a></li><li data-astro-cid-6ebbwsfy><a href="#clock-two-delivery" data-astro-cid-6ebbwsfy>Clock Two: Delivery</a></li><li data-astro-cid-6ebbwsfy><a href="#six-things-that-work" data-astro-cid-6ebbwsfy>Six things that work</a></li><li data-astro-cid-6ebbwsfy><a href="#clock-three-service-life" data-astro-cid-6ebbwsfy>Clock Three: Service Life</a></li><li data-astro-cid-6ebbwsfy><a href="#five-things-that-work-1" data-astro-cid-6ebbwsfy>Five things that work</a></li><li data-astro-cid-6ebbwsfy><a href="#detection-is-not-a-sensor-it-is-a-chain-from-discovery-to-isolation" data-astro-cid-6ebbwsfy>Detection Is Not a Sensor. It Is a Chain from Discovery to Isolation.</a></li><li data-astro-cid-6ebbwsfy><a href="#from-two-buckets-to-three-risk-factors" data-astro-cid-6ebbwsfy>From Two Buckets to Three Risk Factors</a></li><li data-astro-cid-6ebbwsfy><a href="#evidence-from-a-different-operating-environment" data-astro-cid-6ebbwsfy>Evidence from a Different Operating Environment</a></li><li data-astro-cid-6ebbwsfy><a href="#the-three-clocks-at-a-glance" data-astro-cid-6ebbwsfy>The Three Clocks at a Glance</a></li><li data-astro-cid-6ebbwsfy><a href="#what-this-article-is-really-about" data-astro-cid-6ebbwsfy>What This Article Is Really About</a></li></ol></nav></details></aside><!-- substack-body -->
<p><img width="1456" height="621" loading="lazy" decoding="async" src="/insights-img/the-biggest-risk-in-liquid-cooling/01.webp" alt="Three gauges on a coolant pipe labelled factory inspection, rack deployment and long-term aging"></p>
<p>“Leak” is one word doing three different jobs.</p>
<p>Ask a data center operator what worries them most about liquid cooling, and the word “leak” is likely to be near the top of the list. Ask the next question—“Which kind of leak?”—and the conversation often stalls. The industry still tends to treat them as one risk.</p>
<p>They are not. They are discovered at different times, solved in different ways, and—most importantly—owned by different parties. Treating them as one problem concentrates attention and budget in the middle, while leaving both ends thin.</p>
<p>One boundary condition before we begin: this is not a mutually exclusive classification by leak location. A connector can leak on day one or in year three. Corrosion can eventually perforate a cold plate or a pipe. I am classifying leaks by the three windows in which risk most commonly reveals itself: <strong>manufacturing, delivery, and service life</strong>. Each window creates a different evidence trail, a different accountable party, and a different cost owner.</p>
<p><img width="1456" height="971" loading="lazy" decoding="async" src="/insights-img/the-biggest-risk-in-liquid-cooling/02.webp" alt="Three panels showing leak evidence at manufacturing, delivery and service-life stages"></p>
<h2 id="clock-one-manufacturing">Clock One: Manufacturing</h2>
<p><strong>Welds, brazed joints, crimps, and assembly defects | Hours to days | Should be found in the factory</strong></p>
<p>Immersion and cold-plate systems both contain metal boundaries that have been joined together. Cold plates are brazed or friction-stir welded. Manifolds are welded. Skids and CDUs contain welded assemblies. Hoses are crimped. Every newly created fluid boundary gives a defect somewhere to survive: porosity, lack of fusion, inclusions, or microcracks in a weld; voids or incomplete wetting in a brazed joint; eccentricity or springback in a crimp.</p>
<p>These defects may be invisible to the eye. A visual water check or a short pressure-decay test with inadequate resolution may miss them too.</p>
<p>This is the crudest clock, but it is also the one with the most mature methods. Automotive and refrigeration manufacturers have used these tools for decades. The unresolved issue is not technology. It is process discipline.</p>
<h2 id="five-things-that-work">Five things that work</h2>
<p><strong>1. Define the allowable leak rate before choosing the method.</strong></p>
<p>More sensitivity is not automatically better. First define the allowable leak rate. Only then can you specify the test medium, pressure, stabilization time, hold time, temperature compensation, instrument resolution, and reject threshold. Asking “helium or pressure decay?” before defining the target turns a process question into an equipment-purchasing question.</p>
<p><strong>2. Match the method to the target.</strong></p>
<p>Pressure decay is fast and inexpensive. It is perfectly adequate for gross leaks. It is not sufficient for every small leak. For tighter limits, use a tracer-gas method matched to the requirement: helium with a mass-spectrometer leak detector, or forming gas—typically a low-concentration hydrogen/nitrogen blend—with a dedicated hydrogen detector. A micropore that passes an immersion (bubble) test may become visible under a properly specified tracer-gas test.</p>
<p><strong>3. Test the assembly, not just the parts.</strong></p>
<p>A cold plate that passed component test says nothing about the manifold welded into the next assembly, or the transition fitting between them. Any operation that creates a new fluid boundary—welding, brazing, crimping, threaded or flanged assembly, or quick-disconnect installation—should be followed by a leak test with a clearly defined test boundary.</p>
<p>OCP system-level guidance explicitly identifies joints, connectors, and piping as pressure/leak-test targets. It cites 1.5 times design pressure as a reference test pressure, while also stating that the final value must be agreed between the manufacturer and end user. It is a reference, not a universal number to copy into every specification.</p>
<p><strong>4. The last factory test is not the last test.</strong></p>
<p>Shipping and rigging impose loads. A system that passed FAT is not automatically still leak-tight after transport. It needs another clearly bounded verification after arrival and before first fill.</p>
<p><strong>5. Turn the test record into a digital thread.</strong></p>
<p>“Pressure-tested” is not an insurable record. The record should include the serial number, test boundary, test medium, pressure, stabilization and hold times, ambient and fluid temperatures, instrument resolution and calibration status, allowable leak rate, result, operator, and any retest after repair.</p>
<p>This clock matters because it is the only one where failure is still cheap. Find a porous weld on a test stand and the cost is a fitting. Find the same defect beneath an energized rack and the cost is a data hall incident.</p>
<h2 id="clock-two-delivery">Clock Two: Delivery</h2>
<p><strong>Quick disconnects, hoses, valves, and field connections | Weeks to months | Commissioning or the first year</strong></p>
<p>Public design guidance treats connections, hoses, valves, and quick disconnects as high-attention leak points. A continuous pipe run is usually not the first suspect, but corrosion, wear, freeze-thaw exposure, or external force can still make the pipe itself fail. The accurate claim is not “pipes do not leak.” It is that connections deserve the first look.</p>
<p>Connection counts rise quickly. In a direct-to-chip rack, every compute tray needs a supply and return interface. Add rack headers, CDU connections, valves, sensor ports, and drain points, and the total can quickly reach dozens or more than one hundred interfaces. Count carefully: connector ends, mated pairs, and serviceable connections are not the same metric.</p>
<p>This is the clock the industry watches most closely—and rightly so. But too much attention goes into selecting components, while a large share of risk is created by assembly and process.</p>
<h2 id="six-things-that-work">Six things that work</h2>
<p><strong>1. Reduce the number of field-made connections.</strong></p>
<p>It is the highest-leverage and least glamorous move. Every additional serviceable connection creates another opportunity that must be designed, assembled, verified, and maintained. The probabilities are not identical—connector type, location, assembly process, and detectability matter—but the direction is clear. A factory-integrated assembly has a known connection count and arrives with a test record. A field-built loop often has neither.</p>
<p><strong>2. Standardize quick disconnects, but do not confuse “standardized” with “leak-proof.”</strong></p>
<p>OCP UQD and UQDB specifications define interchangeability, pressure and temperature ranges, flow, and maximum fluid loss during mating and unmating. That reduces custom interface risk. It does not qualify the hose termination, crimp, or field assembly around the connector. Do not cite a generic “rated number of cycles.” Require the supplier’s actual cycle-life data, define the allowed cycle count for the project, and specify end-of-life performance.</p>
<p><strong>3. Understand the counterintuitive disconnection risk.</strong></p>
<p>The OCP/Vertiv leak-detection white paper notes that a quick disconnect can have a higher probability of leakage during disconnection than a fixed connector because contamination can hold the valve open. That links initial flushing directly to connector protection. Commissioning debris is not merely dirty. It can stop a valve from closing.</p>
<p><strong>4. Flush with temporary equipment, never the production CDU.</strong></p>
<p>The first flush is intended to remove construction debris. Sending that debris through the machine you are about to depend on creates a debt that will be repaid later. Flushing also needs acceptance criteria: a temporary flush cart, bypass filtration, sampling points, differential-pressure trends, and particle/cleanliness limits. Only after acceptance should the production CDU and IT loop be connected.</p>
<p><strong>5. Elastomers matter, but they are not the only suspects.</strong></p>
<p>Seal compatibility and life are critical. So are a contaminated valve, a poor crimp, hose fatigue, and assembly side-load. Do not compress the entire risk model into one O-ring.</p>
<p><strong>6. If multiple platforms must share a loop, write the boundaries first.</strong></p>
<p>Different hardware has different pressure drops, flow requirements, temperature bands, and fluid specifications. The first symptom may not be a leak; it may be flow imbalance and an argument over which vendor’s specification governs. But that ambiguity sits upstream of leak risk.</p>
<h2 id="clock-three-service-life">Clock Three: Service Life</h2>
<p><strong>Materials, fluid chemistry, cycling, and control drift | Years one to five | Often discovered by accident</strong></p>
<p>This is the hardest clock to price and insure. Liquid cooling itself is not new. What is new is the combination of power, flow, interface count, and operating temperature in current AI racks. Public multi-year field data for that combination remains limited.</p>
<p>The uncomfortable property of this clock is that everything can be compliant on day zero. The new connector is tight. The seal is elastic. The loop is clean. Three months later it may still look fine. These failures are not necessarily manufactured into the system. They are accumulated.</p>
<p><strong>Vibration, thermal cycling, and sustained mechanical load change a connection over time.</strong> Pumps rotate. Coolant moves. Racks “breathe” as workload changes. The OCP/Vertiv white paper includes a case from a national laboratory: a suspended hose imposed sustained side-load on a fitting, leading to seal fatigue. The corrective action was not a better seal. The hose was rerouted vertically and supported to remove the continuous lateral load. The solution was in the installation, not the component.</p>
<p><strong>Mixed metals do what mixed metals do.</strong> Copper cold plates, stainless manifolds, aluminum heat exchangers, and brass fittings can create galvanic couples in one wetted loop. But corrosion cannot be predicted from a galvanic-series chart alone. Material pairing, area ratio, temperature, fluid chemistry, dissolved oxygen, velocity, and inhibitor formulation all matter. The right unit of validation is the complete wetted-material combination, not an isolated qualified part.</p>
<p><strong>Coolant chemistry has a service life.</strong> Inhibitors are consumed. pH drifts. Glycol oxidizes. The fluid may still look exactly as it did on day one. Appearance is not analysis.</p>
<p><strong>Low-flow regions accumulate problems.</strong> Dead legs, idle branches, and standby loops that never circulate are more vulnerable to deposits, local chemistry changes, and microbiological risk. They are also the places least likely to be instrumented.</p>
<h2 id="five-things-that-work-1">Five things that work</h2>
<p><strong>1. Build a wetted-material bill of materials.</strong></p>
<p>Record every metal, elastomer, and plastic, together with the supplier. When a fluid analysis turns abnormal, that document is the difference between diagnosis and guessing.</p>
<p><strong>2. Sample by trend, not suspicion.</strong></p>
<p>The interval should be set by the coolant supplier, OEM, system volume, material combination, operating temperature, and risk. Sample more frequently during initial operation, then widen the interval once the system is stable. The essential controls are a startup baseline, fixed sample points, consistent methods, alarm thresholds, and a trend history. Depending on fluid type, parameters may include pH, conductivity or resistivity, glycol concentration or refractive index, inhibitor reserve, dissolved metals, particles and turbidity, microbiological indicators, color and odor, and filter differential pressure.</p>
<p><strong>3. Put connection condition into OEM-defined preventive maintenance.</strong></p>
<p>Inspect visible seepage, supports and strain, hose wear, vibration, and valve condition. Do not blindly retighten connections. On many seal designs, retightening can damage the seal or violate the OEM procedure. Verify torque only when the manufacturer provides a method and value.</p>
<p><strong>4. Eliminate dead legs during design.</strong></p>
<p>Give standby branches a flushable and drainable path, and place sample points where they cover the worst-case location.</p>
<p><strong>5. Capture the commissioning baseline while you still can.</strong></p>
<p>Record branch flow, rack pressure drop, temperature distribution, and the startup fluid sample. Two years later, “drift” only exists relative to a baseline someone bothered to keep.</p>
<p><strong>Condensation: the “leak” that never leaked</strong><br>
Condensation belongs outside the three clocks because it can appear on the first day of commissioning. When coolant supply temperature falls below the local dew point, water appears on a surface whose fluid boundary was never breached. The electrical consequence can look identical to a leak, while the root cause is humidity, insulation, or a control setpoint.<br>
The control system should maintain a designed dew-point margin—not zero margin—and define a conservative fallback when a dew-point or humidity sensor fails. Insulation and vapor barriers must remain intact, with suitable sensor redundancy. A leak rope cannot distinguish condensation from a real coolant leak on its own; dew point and surface temperature must be correlated.</p>
<p><img width="1456" height="799" loading="lazy" decoding="async" src="/insights-img/the-biggest-risk-in-liquid-cooling/03.webp" alt="Four-step leak detection chain: detect, infer, self-check and intervene"></p>
<h2 id="detection-is-not-a-sensor-it-is-a-chain-from-discovery-to-isolation">Detection Is Not a Sensor. It Is a Chain from Discovery to Isolation.</h2>
<p>Treating leak detection as “installing a few sensors” is one of the most common simplifications in this field. Public guidance points to four layers.</p>
<p><strong>Layer one: direct detection.</strong> Leak ropes, spot detectors, and floats belong beneath cold plates and hoses, near quick disconnects and manifolds, at the bottom of racks, in CDU drip trays, beneath raised floors, and in containment pans. The rule is simple: put the sensor where liquid will actually travel and pool, not where it looks symmetrical on a drawing.</p>
<p>Conductive direct detection has a hard boundary: the fluid must reach the sensor in sufficient quantity and must be conductive enough to trigger it. It works for water-based or sufficiently conductive fluids, but not automatically for dielectric liquids, refrigerants, or every coolant formulation. Those systems may require optical sensing, mass balance, pressure/flow algorithms, or refrigerant-specific detection. One sensor technology does not cover every liquid-cooling architecture.</p>
<p><strong>Layer two: indirect detection.</strong> Use pump and loop pressure differential, reservoir level and makeup volume, supply/return mass balance, branch-flow imbalance, and abnormal pressure loss. These signals may identify a problem before a direct sensor becomes wet—but the logic must distinguish venting, thermal expansion, planned makeup, and an actual leak, or it will produce noise.</p>
<p><strong>Layer three: sensor self-diagnostics.</strong> Open circuits, shorts, contamination, incomplete drying, condensation, and drift can create false negatives or false positives. “Sensor fault” must itself be a reportable state, not a silent blank. Thresholds set too aggressively also create alarm fatigue. Eventually the signal that matters is ignored with the rest. Sensitivity must be commissioned against the real installation.</p>
<p><strong>Layer four: graded intervention.</strong> First comes notification and manual action: alarm, locate, then close the upstream and downstream valves under an approved procedure. A single manual shutoff valve is inexpensive and low-loss, but isolates only one side of the fluid network. Isolating a segment requires correctly placed valves and sequential human action.</p>
<p>The second level is automatic fluid intervention through rack-, manifold-, or CDU-level isolation valves. Full-port interlocking ball valves can minimize normal pressure loss, but add cost and mechanical complexity.</p>
<p>The third level coordinates compute and fluid response. The BMC throttles or performs a controlled shutdown of affected equipment while the fluid segment is isolated, and the remaining system is verified to retain adequate flow. A dry-break quick disconnect addresses fluid loss during maintenance disconnection. It is a preventive design feature, not a substitute for post-alarm isolation.</p>
<p>A CDU shutdown cannot be reduced to “stop the pumps.” OCP/Vertiv guidance notes that a rapid reduction or loss of flow in a cold plate can allow full-power chips to boil local coolant and create overpressure. Thermal throttling and thermal protection must be enabled on cold-plate-cooled devices, and the sequence among compute throttling or shutdown, pump shutdown, and fluid isolation must be validated under transient conditions.</p>
<p>Most importantly, test the entire sequence during commissioning using the specified test fluid or controlled simulated signals. An automatic isolation logic that has never been triggered is not protection. It is an assumption.</p>
<p>NVIDIA’s Mission Control management framework for GB200/GB300 NVL72 already exposes rack electrical-isolation status, rack liquid-isolation status, the number of devices reporting leaks, and device-level cold-plate, manifold, and leak-detection-system states. In NVIDIA’s official example, nodes affected by a large leak enter <strong>DOWN</strong> status carrying a <strong>leak:large</strong> marker. A leak is no longer just a facilities alarm. It is a system event that enters compute-availability management.</p>
<p>Detection alone is no longer enough. Isolation status is becoming part of the evidence that must be delivered.</p>
<p><img width="1254" height="1254" loading="lazy" decoding="async" src="/insights-img/the-biggest-risk-in-liquid-cooling/04.webp" alt="Triangle linking leak probability, severity and detectability, with evidence at the centre"></p>
<h2 id="from-two-buckets-to-three-risk-factors">From Two Buckets to Three Risk Factors</h2>
<p>I used to say, “Detection buys severity; occurrence is controlled elsewhere.” The direction was right, but incomplete. Public risk frameworks use three factors: <strong>probability, severity, and detectability</strong>.</p>
<p>The more accurate statement is:</p>
<p><strong>Detection mainly compresses the time from occurrence to isolation. It improves consequence and detectability, but it cannot erase an assembly defect that already exists. Probability is shaped more by connection count, connection method, material compatibility, manufacturing, and installation.</strong></p>
<p>Insurance must price the combination of all three. A sensor is not the whole answer.</p>
<p>There is one number I would like to know, and almost no one can provide it: <strong>Was the connector that failed made in the field, or factory-assembled and pressure-tested?</strong> Operators usually report that “it leaked,” not what kind of connection it was. This is not a proven conclusion. It is a field insurers should begin collecting. Once they do, the economics of the second clock will change immediately.</p>
<h2 id="evidence-from-a-different-operating-environment">Evidence from a Different Operating Environment</h2>
<p>Before delivering cold-plate systems, I spent years on the immersion side. Immersion accelerates the third clock. The mechanisms cannot be copied directly into a cold-plate loop, but the lesson carries.</p>
<p>I watched two failures in fleets operating around 60°C. In the first, boards that were normal at installation suffered gradual thermal-interface failure within days. It was not a manufacturing defect or a design error. The interface simply had no obligation to remain where it had been placed. The project was corrected by adding a validated surface-protection process that had previously been treated as optional.</p>
<p>In the second, one hardware generation developed deformed and detached capacitors in the immersion fluid. The capacitor casing material had never been validated for that environment, while the rest of the board was unaffected. That hardware generation was removed from immersion service.</p>
<p>Neither event was a coolant leak. They support a more fundamental point: material compatibility must be validated under representative accelerated-aging conditions, not inferred from individual component data sheets.</p>
<p><strong>A property measured on day zero is a dated measurement, not an immutable property of the component.</strong><br>
<strong>A validation report that characterizes only a new assembly describes the easiest day of its life.</strong></p>
<h2 id="the-three-clocks-at-a-glance">The Three Clocks at a Glance</h2>
<p><img width="1456" height="618" loading="lazy" decoding="async" src="/insights-img/the-biggest-risk-in-liquid-cooling/05.webp" alt="Table of leak conditions, controls, detection and evidence across manufacturing, delivery and service life"></p>
<p><strong>Separate category—condensation:</strong> coolant below local dew point, damaged insulation, or sensor/control failure → dew-point margin, interlock, vapor barrier, redundancy, and conservative fallback → correlate leak sensing with dew point and surface temperature.</p>
<h2 id="what-this-article-is-really-about">What This Article Is Really About</h2>
<p>Three clocks. Three bodies of evidence.</p>
<p><strong>Manufacturing evidence:</strong> test boundary, serial number, allowable leak rate, method, pressure, time, temperature, result, and post-repair retest.</p>
<p><strong>Delivery evidence:</strong> connection register, connection type and location, assembler and tooling, post-transport and pre-fill verification, and flushing acceptance criteria.</p>
<p><strong>Operating evidence:</strong> startup fluid sample, wetted-material BOM, sampling and makeup history, pressure/flow/level trends, alarm and automatic-isolation test record, and maintenance/change log.</p>
<p>None of this is exotic. All of it can be produced. Yet in the projects I see, money and attention remain concentrated on the second clock, while evidence from all three is rarely packaged in a form that can be priced.</p>
<p>That last phrase is the point. The economics of liquid cooling are moving toward insurance, and insurance runs on evidence. An underwriter can price a bounded pressure-test record, a connection register, a fluid-analysis trend, and an interlock-test record. An underwriter cannot price “the work was done carefully,” even when it is true.</p>
<p><strong>You can price a document. You cannot price craftsmanship.</strong></p>
<p>For anyone planning a liquid-cooled data hall in the next eighteen months, the right question is no longer, “Did we install leak sensors?”</p>
<p>It is:</p>
<p><strong>What evidence did we preserve for each clock—manufacturing, delivery, and service life?</strong><br>
<strong>And after an alarm, who has the authority to shut which fluid segment and which compute nodes, within how many seconds?</strong></p>
<p><em>— Jim Li, founder of NextGenergy, focuses on power, cooling, and energy reuse for AI compute infrastructure. He is working to move next-generation AI data centers beyond single-point equipment optimization toward integrated system design across power, liquid cooling, and heat recovery.</em></p>
<p><em><strong>Public references include:</strong></em></p>
<p><em>[OCP/Vertiv, “Leak Detection and Intervention”](<a href="https://www.opencompute.org/documents/acs-cold-plate-leak-detection-and-intervention-white-paper-pdf-1">https://www.opencompute.org/documents/acs-cold-plate-leak-detection-and-intervention-white-paper-pdf-1</a>); [OCP, “ACS Liquid Cooling Cold Plate Requirements”](<a href="https://www.opencompute.org/documents/ocp-acs-liquid-cooling-cold-plate-requirements-pdf">https://www.opencompute.org/documents/ocp-acs-liquid-cooling-cold-plate-requirements-pdf</a>); [OCP, “OAI System Liquid Cooling Guidelines”](<a href="https://www.opencompute.org/documents/oai-system-liquid-cooling-guidelines-in-ocp-template-mar-3-2023-update-pdf">https://www.opencompute.org/documents/oai-system-liquid-cooling-guidelines-in-ocp-template-mar-3-2023-update-pdf</a>); [OCP, “Universal Quick Disconnect Specification”](<a href="https://www.opencompute.org/documents/ocp-universal-quick-disconnect-uqd-specification-rev-1-0-2-pdf">https://www.opencompute.org/documents/ocp-universal-quick-disconnect-uqd-specification-rev-1-0-2-pdf</a>); [OCP, “Cold Plate Development and Qualification”](<a href="https://www.opencompute.org/documents/ocp-cold-plate-development-and-qualification-with-integrated-comments-pdf">https://www.opencompute.org/documents/ocp-cold-plate-development-and-qualification-with-integrated-comments-pdf</a>); and [NVIDIA, “Mission Control Software Administration Guide—Leak Detection”](<a href="https://docs.nvidia.com/mission-control/docs/systems-administration-guide/2.3.0/leak-detection.html">https://docs.nvidia.com/mission-control/docs/systems-administration-guide/2.3.0/leak-detection.html</a>).</em></p>
<hr data-astro-cid-6ebbwsfy><p class="small muted" data-astro-cid-6ebbwsfy>By Jim Li, founder of NextGenergy. First published on <a href="https://everywattcounts.substack.com/p/the-biggest-risk-in-liquid-cooling" data-astro-cid-6ebbwsfy>Substack</a>. Discuss it there or on <a href="https://www.linkedin.com/company/nextgenergyai" data-astro-cid-6ebbwsfy>LinkedIn</a>. <a href="/insights/the-biggest-risk-in-liquid-cooling.md" data-astro-cid-6ebbwsfy>Markdown version</a>.</p><aside class="related" data-astro-cid-45ssvnq2><div class="eyebrow" data-astro-cid-45ssvnq2>Where this leads</div><ul data-astro-cid-45ssvnq2><li data-astro-cid-45ssvnq2><a href="/approach/three-clocks" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Approach</span>Three clocks <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li><li data-astro-cid-45ssvnq2><a href="/evidence/leak-points" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Evidence</span>Ten leak points <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li><li data-astro-cid-45ssvnq2><a href="/tools/leak-checklist" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Tool</span>Turnover self-check <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></a></li></ul></aside><nav class="pn" aria-label="More articles" data-v2 data-astro-cid-6ebbwsfy><a class="prev" href="/insights/liquid-cooling-is-running-ahead-of" data-astro-cid-6ebbwsfy><span class="k" data-astro-cid-6ebbwsfy><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-left"/></svg> Previous</span><span class="t" data-astro-cid-6ebbwsfy>Liquid Cooling Is Running Ahead of Its Own Rulebook</span></a><a class="next" href="/insights/three-ai-rivals-called-for-a-slowdown" data-astro-cid-6ebbwsfy><span class="k" data-astro-cid-6ebbwsfy>Next <svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-right"/></svg></span><span class="t" data-astro-cid-6ebbwsfy>Three AI Rivals Called for a Slowdown. Here Is What Our Side of the Industry Owes.</span></a></nav></div></article></main><footer class="ftr"><div class="wrap"><div class="cols"><div><a href="/" class="brand"><img src="/brand/logo-v3-360.png" alt="NextGenergy — Make every watt count" width="360" height="118" loading="lazy" decoding="async"></a><p class="about">Prefabricated liquid cooling for AI data centres: we plan and design the system, deliver skids, CDUs, ORv3 racks and cooling plant, and test, commission and maintain the liquid loop in the field. Every boundary comes with its evidence.</p><p class="small contact-links">Toronto, Canada<br><a href="mailto:sales@nextgenergy.ai">sales@nextgenergy.ai</a><br><a href="tel:+18773737761" class="ftr-tel">+1 (877) 373-7761</a> <span class="muted">· AI receptionist, 24/7</span></p><p class="small contact-links"><a href="https://www.linkedin.com/company/nextgenergyai">LinkedIn</a> · <a href="https://everywattcounts.substack.com">Every Watt Counts</a> · <a href="/insights/rss.xml">RSS</a></p></div><div><h2 class="ftr-h">What we do</h2><ul><li><a href="/platform">Products: skids, racks, CDUs, cooling plant</a></li><li><a href="/services/field">Field testing and operations</a></li><li><a href="/solutions">Solutions by project type</a></li><li><a href="/resources">Resources: approach, evidence, tools, insights</a></li></ul></div><div><h2 class="ftr-h">Evidence</h2><ul><li><a href="/evidence/commissioning">Commissioning criteria</a></li><li><a href="/evidence/turnover">The turnover package</a></li><li><a href="/evidence/samples">Sample records</a></li><li><a href="/evidence/leak-points">Ten leak points</a></li><li><a href="/evidence/standards">Standards we follow</a></li><li><a href="/evidence/canada-principles">Canada&#39;s principles</a></li></ul></div><div><h2 class="ftr-h">Tools</h2><ul><li><a href="https://sim.nextgenergy.ai">Liquid cooling simulator</a></li><li><a href="/tools/return-water">Return-water → heat buyers</a></li><li><a href="/tools/approach-temp">CDU approach &amp; free cooling</a></li><li><a href="/tools/leak-checklist">Turnover self-check</a></li></ul></div><div><h2 class="ftr-h">Company</h2><ul><li><a href="/company/about">About</a></li><li><a href="/company/leadership">Leadership</a></li><li><a href="/company/track-record">Track record</a></li><li><a href="/company/news">News</a></li><li><a href="/company/partners">Partners</a></li><li><a href="/company/contact">Contact</a></li><li><a href="/company/privacy">Privacy</a></li></ul></div></div><div class="entity"><p><strong>Who operates this site.</strong> NextGenergy · North America. The contracting entity for your region is named on each quotation. Regulated field work is carried out by licensed partners or by licensed engineers engaged by the owner.</p><p><strong>Related sites.</strong> <a href="https://sim.nextgenergy.ai">Liquid Cooling Simulator</a> (sim.nextgenergy.ai), a design-exploration tool by NextGenergy · <a href="https://lca.nextgenergy.ai">Liquid Cooling Academy</a> (lca.nextgenergy.ai), training operated by NextGenergy.</p></div><div class="legal"><span>© 2026 NextGenergy. All rights reserved.</span><span><a href="/company/privacy">Privacy</a> · <a href="/company/contact">Contact</a> · <a href="/insights/rss.xml">RSS</a></span></div></div></footer><button type="button" class="to-top" data-top hidden aria-label="Back to top" title="Back to top"><svg class="ico" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#i-arrow-up"></use></svg></button></body></html>