<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>Commissioning and acceptance criteria · NextGenergy</title><meta name="description" content="How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate."><link rel="canonical" href="https://nextgenergy.ai/evidence/commissioning"><!-- Google Analytics 4 with Consent Mode: analytics storage denied until the visitor accepts (see /google-analytics.js and /company/privacy) --><link rel="stylesheet" href="/google-analytics.css"><script src="/google-analytics.js"></script><script async src="https://www.googletagmanager.com/gtag/js?id=G-SQ8WX1BMRW"></script><link rel="icon" href="/favicon.png" type="image/png"><link rel="apple-touch-icon" href="/brand/emblem-512.png"><meta property="og:image" content="/brand/emblem-512.png"><link rel="alternate" type="application/rss+xml" title="NextGenergy Insights" href="/insights/rss.xml"><meta property="og:site_name" content="NextGenergy"><meta property="og:title" content="Commissioning and acceptance criteria · NextGenergy"><meta property="og:description" content="How NextGenergy commissions liquid cooling: acceptance criteria written before the work, staged gates from factory release to handover, and records at each gate."><meta property="og:type" content="website"><meta property="og:url" content="https://nextgenergy.ai/evidence/commissioning"><meta name="twitter:card" content="summary_large_image"><link rel="stylesheet" href="/_astro/Base.BhxkUjpf.css"><link rel="stylesheet" href="/_astro/Related.CfBDuyIE.css"></head><body><a class="skip" href="#main">Skip to main content</a><header class="hdr"><div class="wrap"><a href="/" class="brand" aria-label="NextGenergy home"><img src="/brand/logo.png" alt="NextGenergy" width="1380" height="470"></a><nav class="nav" aria-label="Primary"><a href="/approach">Approach</a><a href="/solutions">Solutions</a><a href="/platform">Platform</a><a href="/evidence" class="star" aria-current="page">Evidence</a><a href="/services">Services</a><a href="/tools">Tools</a><a href="/insights">Insights</a><a href="/company/about">Company</a></nav><a href="/company/contact" class="btn hdr-cta">Talk to an engineer</a><button class="menu-btn" aria-expanded="false" aria-controls="mnav" data-menu>Menu</button></div><div class="mnav" id="mnav"><div class="wrap"><a href="/approach">Approach</a><a href="/solutions">Solutions</a><a href="/platform">Platform</a><a href="/evidence" class="star">Evidence</a><a href="/services">Services</a><a href="/tools">Tools</a><a href="/insights">Insights</a><a href="/company/about">Company</a><a href="/company/contact">Contact</a></div></div></header><script type="module" src="/_astro/Header.astro_astro_type_script_index_0_lang.DnShHzzy.js"></script><noscript><div class="noscript wrap">This site works without JavaScript except for the interactive tools, the video player and the mobile menu. Navigation links are in the footer.</div></noscript><main id="main" tabindex="-1"><section class="hero"><div class="wrap"><nav class="crumbs" aria-label="Breadcrumb"><a href="/">Home</a><span><a href="/evidence">Evidence</a></span></nav><div class="eyebrow">Evidence · Criteria</div><h1>Powered on is not AI-ready. Commissioning is where the difference is written down.</h1><p class="lede">A liquid-cooled hall can be powered on, pass a walk-through and still not be ready to carry a training run. The gap is a set of acceptance criteria that were agreed before the work and tested against, gate by gate.</p></div></section><section class="section"><div class="wrap"><div class="grid c2"><div class="card"><span class="num">Gate 1</span><h3>Before release from the factory</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:0.95rem"><li style="margin-bottom:0.4rem">Pressure and leak test of every skid, manifold and CDU as shipped, with serials</li><li style="margin-bottom:0.4rem">Cleanliness class of wetted surfaces, verified by sample, not by statement</li><li style="margin-bottom:0.4rem">Material certificates for elastomers and wetted metals against the named fluid</li><li style="margin-bottom:0.4rem">Factory run of controls: pump staging, valve travel, sensor calibration</li></ul></div><div class="card"><span class="num">Gate 2</span><h3>Before the loop is filled</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:0.95rem"><li style="margin-bottom:0.4rem">Weld map complete; every field weld inspected and logged</li><li style="margin-bottom:0.4rem">Flush to cleanliness class; passivation confirmed separately from flushing</li><li style="margin-bottom:0.4rem">All fill, drain, vent and sample ports capped, tagged and logged</li><li style="margin-bottom:0.4rem">Pressure test of the assembled loop at the agreed factor and hold time</li></ul></div><div class="card"><span class="num">Gate 3</span><h3>Before compute is energised</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:0.95rem"><li style="margin-bottom:0.4rem">Fluid chemistry at fill matches specification: inhibitor, pH, conductivity, biocide</li><li style="margin-bottom:0.4rem">Flow balance across racks within tolerance, recorded per branch</li><li style="margin-bottom:0.4rem">CDU approach measured at available load and extrapolated with the method stated</li><li style="margin-bottom:0.4rem">Compute-and-liquid isolation sequence executed and timed, not just reviewed</li></ul></div><div class="card"><span class="num">Gate 4</span><h3>Before handover</h3><ul style="margin:0.5rem 0 0;padding-left:1.1rem;color:var(--ink-2);font-size:0.95rem"><li style="margin-bottom:0.4rem">Baselines recorded: temperatures, pressures, flows, power, at a stated load</li><li style="margin-bottom:0.4rem">Metering boundary drawn on a single-line diagram and signed</li><li style="margin-bottom:0.4rem">Every disturbance since fill closed out in the connection log</li><li style="margin-bottom:0.4rem">Turnover package assembled in the ten-boundary structure and indexed</li></ul></div></div></div></section><section class="section alt"><div class="wrap prose"><h2>Three principles behind the gates</h2><p><strong>Criteria are written before the work.</strong> An acceptance criterion agreed after the test is a description of what happened. One agreed before is a specification. We put the numbers in the contract, not in the closeout report.</p><p><strong>A boundary disturbed is a boundary re-tested.</strong> The loop does not pass once. Every quick disconnect mated after the pressure test, every port opened for a sample, resets that boundary's status until it is logged again.</p><p><strong>The boundary of every number is stated.</strong> Load level, ambient, metering point and period go into the record with the reading. A figure without them cannot be compared to anything, including to itself a year later.</p><aside class="related" data-astro-cid-45ssvnq2><div class="eyebrow" data-astro-cid-45ssvnq2>Where this leads</div><ul data-astro-cid-45ssvnq2><li data-astro-cid-45ssvnq2><a href="/evidence/turnover" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Evidence</span>The turnover package the gates produce →</a></li><li data-astro-cid-45ssvnq2><a href="/approach/three-clocks" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Approach</span>Why commissioning is its own clock →</a></li><li data-astro-cid-45ssvnq2><a href="/services/commissioning" data-astro-cid-45ssvnq2><span class="k" data-astro-cid-45ssvnq2>Approach</span>Commissioning as a standalone service →</a></li></ul></aside></div></section></main><footer class="ftr"><div class="wrap"><div class="cols"><div><a href="/" class="brand"><img src="/brand/logo.png" alt="NextGenergy" width="1380" height="470"></a><p style="margin-top:1rem; max-width: 34ch;">We do not manufacture components. We take responsibility for the whole thermal path, and we hand over the evidence.</p><p class="small">Toronto, Canada<br><a href="mailto:jim.li@nextgenergy.ai">jim.li@nextgenergy.ai</a></p><p class="small"><a href="https://www.linkedin.com/company/nextgenergy">LinkedIn</a> · <a href="https://everywattcounts.substack.com">Every Watt Counts</a> · <a href="/insights/rss.xml">RSS</a></p></div><div><h4>Approach</h4><ul><li><a href="/approach/thermal-path">The thermal path</a></li><li><a href="/approach/return-water">Return-water grade</a></li><li><a href="/approach/three-clocks">Three clocks</a></li></ul></div><div><h4>Evidence</h4><ul><li><a href="/evidence/commissioning">Commissioning criteria</a></li><li><a href="/evidence/turnover">The turnover package</a></li><li><a href="/evidence/leak-points">Ten leak points</a></li><li><a href="/evidence/standards">Standards work</a></li></ul></div><div><h4>Tools</h4><ul><li><a href="/tools/return-water">Return-water → heat buyers</a></li><li><a href="/tools/approach-temp">Approach temperature</a></li><li><a href="/tools/leak-checklist">Turnover self-check</a></li></ul></div><div><h4>Company</h4><ul><li><a href="/company/about">About</a></li><li><a href="/company/leadership">Leadership</a></li><li><a href="/company/partners">Partners</a></li><li><a href="/company/contact">Contact</a></li><li><a href="/company/privacy">Privacy</a></li></ul></div></div><div class="legal"><span>© 2026 NextGenergy Technology Inc. All rights reserved.</span><span><a href="/company/privacy">Privacy</a> · <a href="/company/contact">Contact</a> · <a href="/insights/rss.xml">RSS</a></span></div></div></footer></body></html>